<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>How Data Center Construction Projects Really Work</title><style>:root{color-scheme:light;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px)}body{margin:0;font:14px system-ui,sans-serif}img{max-width:100%}[hidden]{display:none!important}</style></head><body>
<link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Big+Shoulders+Display:wght@600;700;800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,600;0,8..60,700;1,8..60,400&display=swap" rel="stylesheet">
<style>
/* Layout concept: a control-room manual. Fixed chapter rail on the left, a reading column in the middle,
   wide instruments (charts, tables) that break out of the column. Two functional colours carry the whole
   subject: amber = power chain, teal = cooling chain. */
:root{
  --bg:#EDF0F4; --surface:#FFFFFF; --surface2:#F5F7FA; --ink:#0F1A2B; --muted:#54627A; --line:#D3D9E2;
  --power:#E39A0B; --power-ink:#8A5300; --power-soft:#FFF3DA;
  --cool:#0B8097; --cool-ink:#0A6477; --cool-soft:#DDF3F7;
  --good:#1D7F4E; --good-soft:#DDF3E6; --crit:#BF3B2E; --crit-soft:#FBE4E1; --warn:#B26A00;
  --inv-bg:#0F1A2B; --inv-fg:#EAF0F8; --inv-muted:#9FB0C8;
  --shadow:0 1px 2px rgba(15,26,43,.06),0 6px 20px rgba(15,26,43,.06);
  --f-display:'Big Shoulders Display','Arial Narrow',Impact,sans-serif;
  --f-body:'Source Serif 4',Georgia,'Times New Roman',serif;
  --f-ui:'IBM Plex Sans',system-ui,-apple-system,'Segoe UI',sans-serif;
  --f-mono:'IBM Plex Mono',ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){
  --bg:#0A111D; --surface:#111B2C; --surface2:#16233A; --ink:#E7EDF6; --muted:#97A6BD; --line:#243450;
  --power:#F5A524; --power-ink:#F7BE5A; --power-soft:#2A2110;
  --cool:#3CC3DC; --cool-ink:#6AD3E6; --cool-soft:#0E2A33;
  --good:#47C285; --good-soft:#0F2A1D; --crit:#F0766B; --crit-soft:#33171A; --warn:#F2B04D;
  --inv-bg:#16233A; --inv-fg:#EAF0F8; --inv-muted:#9FB0C8;
  --shadow:0 1px 2px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.35); color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#0A111D; --surface:#111B2C; --surface2:#16233A; --ink:#E7EDF6; --muted:#97A6BD; --line:#243450;
  --power:#F5A524; --power-ink:#F7BE5A; --power-soft:#2A2110;
  --cool:#3CC3DC; --cool-ink:#6AD3E6; --cool-soft:#0E2A33;
  --good:#47C285; --good-soft:#0F2A1D; --crit:#F0766B; --crit-soft:#33171A; --warn:#F2B04D;
  --inv-bg:#16233A; --inv-fg:#EAF0F8; --inv-muted:#9FB0C8;
  --shadow:0 1px 2px rgba(0,0,0,.4),0 6px 20px rgba(0,0,0,.35); color-scheme:dark}

*{box-sizing:border-box}
html{scroll-behavior:smooth;scroll-padding-top:76px}
body{background:var(--bg);color:var(--ink);font-family:var(--f-body);font-size:18px;line-height:1.7;margin:0;-webkit-text-size-adjust:100%}
a{color:var(--cool-ink)}
img,svg{max-width:100%}
:focus-visible{outline:3px solid var(--power);outline-offset:2px;border-radius:3px}
.mono{font-family:var(--f-mono)}

/* progress + topbar */
#progress{position:fixed;left:0;top:0;height:4px;width:0;background:linear-gradient(90deg,var(--power),var(--cool));z-index:60}
.topbar{position:sticky;top:env(safe-area-inset-top,0px);z-index:50;display:none;align-items:center;gap:12px;padding:10px 16px;background:var(--surface);border-bottom:1px solid var(--line);font-family:var(--f-ui)}
.topbar .t{font-family:var(--f-display);font-weight:700;text-transform:uppercase;letter-spacing:.04em;font-size:17px;flex:1;min-width:0;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.btn{font-family:var(--f-ui);font-size:14px;font-weight:600;border:1px solid var(--line);background:var(--surface);color:var(--ink);padding:8px 12px;border-radius:8px;cursor:pointer}
.btn:hover{border-color:var(--cool)}
.shell{display:grid;grid-template-columns:320px minmax(0,1fr)}
aside.rail{position:sticky;top:0;height:100vh;height:100dvh;overflow-y:auto;background:var(--surface);border-right:1px solid var(--line);padding:20px 16px 40px;font-family:var(--f-ui);font-size:14px;line-height:1.35}
.brand{font-family:var(--f-display);font-weight:800;text-transform:uppercase;font-size:24px;line-height:1;letter-spacing:.02em;display:block;color:var(--ink);text-decoration:none;margin-bottom:4px}
.brand span{color:var(--power)}
.by{font-family:var(--f-mono);font-size:11px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin-bottom:14px}
.railtools{display:flex;gap:8px;margin-bottom:12px}
#q{width:100%;padding:9px 12px;border:1px solid var(--line);border-radius:8px;background:var(--surface2);color:var(--ink);font:inherit}
#results{display:none;margin:8px 0 14px;border:1px solid var(--line);border-radius:8px;background:var(--surface2);max-height:50vh;overflow:auto}
#results a{display:block;padding:8px 10px;text-decoration:none;color:var(--ink);border-bottom:1px solid var(--line)}
#results a:last-child{border:0}
#results a:hover{background:var(--power-soft)}
#results small{display:block;color:var(--muted);font-size:12px;margin-top:2px}
#results mark{background:var(--power-soft);color:var(--ink)}
.toc-ch{margin-bottom:2px}
.toc-top{display:flex;gap:10px;align-items:baseline;padding:8px 8px;border-radius:8px;text-decoration:none;color:var(--ink);font-weight:600}
.toc-top:hover{background:var(--surface2)}
.toc-top .tn{font-family:var(--f-display);font-weight:800;font-size:20px;color:var(--power);min-width:26px}
.toc-subs{display:none;margin:0 0 8px 34px;border-left:1px solid var(--line)}
.toc-ch.open .toc-subs{display:block}
.toc-ch.open>.toc-top{background:var(--surface2)}
.toc-subs a{display:flex;gap:8px;padding:5px 8px;color:var(--muted);text-decoration:none;font-size:13px;border-radius:6px}
.toc-subs a:hover,.toc-subs a.on{color:var(--ink);background:var(--surface2)}
.toc-subs a.on{box-shadow:inset 3px 0 0 var(--cool)}
.toc-subs .sn{font-family:var(--f-mono);font-size:11px;color:var(--cool-ink);min-width:30px;padding-top:2px}
.railfoot{margin-top:18px;font-size:12px;color:var(--muted)}

main{min-width:0}
.wrap{max-width:1040px;margin:0 auto;padding-inline:clamp(16px,4vw,48px)}
.col{max-width:720px}

/* hero */
.hero{background:var(--inv-bg);color:var(--inv-fg);position:relative;overflow:hidden}
.hero .wrap{padding-block:clamp(40px,7vw,84px) clamp(28px,4vw,48px);position:relative;z-index:1}
.hero canvas{position:absolute;inset:0;width:100%;height:100%;opacity:.55}
.eyebrow{font-family:var(--f-mono);font-size:12px;letter-spacing:.16em;text-transform:uppercase;color:var(--power);margin:0 0 14px}
.hero h1{font-family:var(--f-display);font-weight:800;text-transform:uppercase;font-size:clamp(46px,9vw,112px);line-height:.92;letter-spacing:.005em;margin:0 0 18px;max-width:14ch;text-wrap:balance}
.hero h1 em{font-style:normal;color:var(--power)}
.hero .lede{font-size:clamp(18px,2.2vw,22px);line-height:1.5;color:var(--inv-muted);max-width:44ch;margin:0 0 26px}
.hero .byline{font-family:var(--f-ui);font-size:15px;color:var(--inv-fg);display:flex;gap:14px;flex-wrap:wrap;align-items:center}
.hero .byline b{font-size:17px}
.hero .byline span.pill{font-family:var(--f-mono);font-size:11px;letter-spacing:.1em;text-transform:uppercase;border:1px solid #3A4C6B;border-radius:99px;padding:4px 10px;color:var(--inv-muted)}
.cta{display:inline-flex;margin-top:24px;gap:10px;flex-wrap:wrap}
.cta a{font-family:var(--f-ui);font-weight:600;text-decoration:none;padding:12px 18px;border-radius:8px;font-size:15px}
.cta .p{background:var(--power);color:#1A1200}
.cta .s{border:1px solid #3A4C6B;color:var(--inv-fg)}
.stats{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:1px;background:#2A3A57;margin-top:36px;border:1px solid #2A3A57}
.stat{background:var(--inv-bg);padding:16px 16px 14px}
.stat b{display:block;font-family:var(--f-display);font-weight:800;font-size:clamp(34px,4.4vw,52px);line-height:1;color:var(--inv-fg)}
.stat b small{font-size:.5em;color:var(--power);margin-left:3px}
.stat span{font-family:var(--f-mono);font-size:11px;letter-spacing:.08em;text-transform:uppercase;color:var(--inv-muted)}

/* front matter blocks */
.front{padding-block:clamp(28px,5vw,56px)}
.front h2,.ch-sectionhead{font-family:var(--f-display);font-weight:800;text-transform:uppercase;font-size:clamp(30px,4.4vw,46px);line-height:1;margin:0 0 14px;text-wrap:balance}
.front h3{font-family:var(--f-display);font-weight:700;text-transform:uppercase;letter-spacing:.02em;font-size:24px;margin:34px 0 10px}
.front p{max-width:68ch}
.mgrid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:12px;margin:22px 0 8px}
.mcard{display:grid;grid-template-rows:auto auto 1fr;gap:6px;background:var(--surface);border:1px solid var(--line);padding:16px;border-radius:10px;text-decoration:none;color:var(--ink);transition:transform .15s,border-color .15s}
.mcard:hover{transform:translateY(-2px);border-color:var(--power)}
.mnum{font-family:var(--f-display);font-weight:800;font-size:40px;line-height:.9;color:var(--power)}
.mtitle{font-family:var(--f-ui);font-weight:600;font-size:15px;line-height:1.3}
.mq{font-family:var(--f-ui);font-size:13px;color:var(--muted);line-height:1.45}
.rgrid{display:grid;grid-template-columns:repeat(auto-fill,minmax(290px,1fr));gap:14px;margin:20px 0}
.rcard{background:var(--surface);border:1px solid var(--line);border-radius:10px;padding:16px 16px 12px;font-family:var(--f-ui);font-size:14px;line-height:1.5;display:flex;flex-direction:column;gap:8px}
.rtop{display:flex;gap:12px;align-items:center}
.rnum{font-family:var(--f-display);font-weight:800;font-size:38px;line-height:1;color:var(--power)}
.rcard h3{margin:0;font-family:var(--f-ui);text-transform:none;font-size:16px;line-height:1.25;letter-spacing:0}
.rcard dl{margin:0;display:grid;gap:2px}
.rcard dt{font-family:var(--f-mono);font-size:10.5px;letter-spacing:.1em;text-transform:uppercase;margin-top:6px}
.rcard dt.good{color:var(--good)} .rcard dt.warn{color:var(--crit)} .rcard dt.fix{color:var(--cool-ink)}
.rcard dd{margin:0;color:var(--ink)}
.rchap{margin-top:auto;font-family:var(--f-mono);font-size:11px;color:var(--muted);border-top:1px dashed var(--line);padding-top:8px}
ol.golden{list-style:none;counter-reset:g;padding:0;margin:16px 0;display:grid;grid-template-columns:repeat(auto-fill,minmax(300px,1fr));gap:10px}
ol.golden li{counter-increment:g;display:flex;gap:12px;align-items:center;background:var(--inv-bg);color:var(--inv-fg);border-radius:10px;padding:12px 16px;font-family:var(--f-ui);font-size:15px;line-height:1.35}
ol.golden li::before{content:counter(g);font-family:var(--f-display);font-weight:800;font-size:34px;color:var(--power);min-width:30px}
ol.golden p{margin:0}

/* chapters */
.chapter{padding-bottom:40px}
.ch-head{background:var(--inv-bg);color:var(--inv-fg);display:flex;align-items:flex-end;gap:clamp(12px,3vw,40px);padding:clamp(28px,5vw,60px) clamp(16px,4vw,48px) clamp(24px,4vw,44px);position:relative;overflow:hidden;border-top:6px solid var(--power)}
.ch-head::after{content:"";position:absolute;right:-60px;top:0;bottom:0;width:340px;background:repeating-linear-gradient(115deg,transparent 0 22px,rgba(60,195,220,.07) 22px 24px);pointer-events:none}
.ch-num{font-family:var(--f-display);font-weight:800;font-size:clamp(96px,17vw,210px);line-height:.78;color:transparent;-webkit-text-stroke:2px var(--power);letter-spacing:-.01em}
.ch-meta{min-width:0;position:relative;z-index:1}
.kicker{font-family:var(--f-mono);font-size:12px;letter-spacing:.16em;text-transform:uppercase;color:var(--cool)}
.ch-head h1{font-family:var(--f-display);font-weight:800;text-transform:uppercase;font-size:clamp(28px,4.6vw,56px);line-height:.98;margin:8px 0 12px;text-wrap:balance}
.ch-q{font-family:var(--f-ui);font-size:16px;line-height:1.45;color:var(--inv-muted);margin:0 0 6px;max-width:52ch}
.ch-read{font-family:var(--f-mono);font-size:11.5px;letter-spacing:.08em;text-transform:uppercase;color:var(--power);margin:0}
.chapter>*:not(.ch-head){margin-inline:auto}
.chapter .sec,.chapter>.viz-slot{max-width:none}
.sec{padding-inline:clamp(16px,4vw,48px);margin-top:44px}
.sec>*{max-width:720px;margin-inline:auto}
.sec>.tablewrap,.sec>.viz-slot,.sec>.sub:has(.tablewrap){max-width:960px}
.sec h2{font-family:var(--f-display);font-weight:800;text-transform:uppercase;font-size:clamp(28px,3.6vw,40px);line-height:1;display:flex;gap:12px;align-items:baseline;flex-wrap:wrap;margin-bottom:18px;text-wrap:balance;scroll-margin-top:76px}
.secnum{font-family:var(--f-mono);font-weight:500;font-size:14px;letter-spacing:.04em;color:var(--cool-ink);background:var(--cool-soft);border-radius:6px;padding:4px 8px;align-self:center}
.secnum.tagnum{background:var(--power);color:#1A1200;text-transform:uppercase;letter-spacing:.1em;font-size:12px}
.perma{font-family:var(--f-mono);font-size:16px;text-decoration:none;color:var(--muted);opacity:0;transition:opacity .15s}
.sec h2:hover .perma,.perma:focus-visible{opacity:1}
.sec p,.sec li{hyphens:auto}
.sec p{margin:0 0 1.05em}
.sec ul,.sec ol{padding-left:1.3em;margin:0 0 1.2em}
.sec li{margin-bottom:.5em}
.sec li>p{margin:0}
.sec strong{font-weight:700}
.sec h3{font-family:var(--f-display);font-weight:700;text-transform:uppercase;letter-spacing:.015em;font-size:25px;line-height:1.05;margin:36px 0 10px;color:var(--ink)}
.formula{font-family:var(--f-mono);font-size:15px;line-height:1.55;background:var(--inv-bg);color:var(--inv-fg);padding:16px 18px;border-radius:10px;margin:16px auto;overflow-x:auto;position:relative}
.formula::before{content:"FORMULA";display:block;font-size:10px;letter-spacing:.18em;color:var(--power);margin-bottom:4px}

/* kinds */
.bigidea>*:not(h2){background:var(--inv-bg);color:var(--inv-fg)}
.bigidea{padding-block:0}
.bigidea .bi-box{max-width:none}
.bigidea p:first-of-type{font-size:clamp(19px,2.3vw,24px);line-height:1.5}
.sec.bigidea{background:var(--inv-bg);color:var(--inv-fg);max-width:none;margin-top:0;padding:clamp(28px,4vw,48px) clamp(16px,4vw,48px)}
.sec.bigidea>*:not(h2){background:transparent}
.sec.bigidea h2{color:var(--inv-fg)}
.sec.bigidea strong{color:var(--power)}
.sec.bigidea .secnum.tagnum{background:var(--power)}
.sec.bigidea .viz-slot{background:transparent}
.card{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:20px 22px 8px;margin:20px auto;box-shadow:var(--shadow)}
.card h3{margin-top:0;display:flex;gap:12px;align-items:baseline;flex-wrap:wrap}
.card .tag{font-family:var(--f-mono);font-size:11px;letter-spacing:.12em;padding:4px 8px;border-radius:5px;background:var(--power-soft);color:var(--power-ink);font-weight:600;text-transform:uppercase}
.card.prob .tag{background:var(--cool-soft);color:var(--cool-ink)}
.card.case .tag{background:var(--crit-soft);color:var(--crit)}
.card .ttl{font-family:var(--f-display);font-size:26px;text-transform:uppercase}
.card ol{list-style:none;counter-reset:st;padding:0}
.card ol>li{counter-increment:st;position:relative;padding-left:40px;min-height:30px}
.card ol>li::before{content:counter(st);position:absolute;left:0;top:1px;width:28px;height:28px;border-radius:50%;background:var(--inv-bg);color:var(--inv-fg);font-family:var(--f-mono);font-size:13px;display:grid;place-items:center}
.sec.story>*:not(h2){background:var(--surface);}
.sec.story p{font-size:1.1em;padding:22px 26px;margin:0 auto 1em;border-radius:12px;border:1px solid var(--line);position:relative;font-style:italic}
.sec.story p::before{content:"“";position:absolute;left:10px;top:-8px;font-family:var(--f-display);font-style:normal;font-size:70px;color:var(--power)}
.sec.mistakes ul{list-style:none;padding:0}
.sec.mistakes li{display:flex;gap:12px;padding:12px 14px;background:var(--crit-soft);border-radius:10px;margin-bottom:8px;font-family:var(--f-ui);font-size:16px;line-height:1.5}
.sec.mistakes li::before{content:"×";font-family:var(--f-display);font-weight:800;font-size:26px;line-height:1;color:var(--crit)}
.sec.mistakes li>p{margin:0}
.sec.moves ol{list-style:none;padding:0;counter-reset:mv}
.sec.moves li{counter-increment:mv;display:flex;gap:14px;align-items:flex-start;padding:14px 16px;background:var(--surface);border:1px solid var(--line);border-radius:10px;margin-bottom:8px;cursor:pointer;font-family:var(--f-ui);font-size:16px;line-height:1.5}
.sec.moves li::before{content:counter(mv);flex:none;width:30px;height:30px;border-radius:50%;background:var(--cool);color:#fff;display:grid;place-items:center;font-family:var(--f-mono);font-size:14px}
.sec.moves li.done{background:var(--good-soft);border-color:var(--good)}
.sec.moves li.done::before{content:"✓";background:var(--good)}
.sec.moves li.done>*{opacity:.75;text-decoration:line-through}
.hint{font-family:var(--f-mono);font-size:11px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin-bottom:8px}
.sec.toolkit{background:var(--surface2);max-width:none;margin-top:56px;padding-block:36px;border-block:1px solid var(--line)}
.sec.toolkit h2::before{content:"Life-Guide";font-family:var(--f-mono);font-size:11px;letter-spacing:.16em;text-transform:uppercase;background:var(--power);color:#1A1200;padding:5px 9px;border-radius:5px;align-self:center;font-weight:600}
.sub.plain{background:var(--cool-soft);border-radius:12px;padding:6px 22px 8px;margin-block:8px 18px;color:var(--ink)}
.sub.plain h3{color:var(--cool-ink);margin-top:14px;font-size:20px;letter-spacing:.08em}
.sub.plain p{font-size:1.08em}
.sub.resp ul{list-style:none;padding:0}
.sub.resp li{padding:10px 14px 10px 14px;background:var(--surface);border:1px solid var(--line);border-radius:8px;margin-bottom:8px;font-family:var(--f-ui);font-size:16px}
.sub.resp li::before{content:"▸ ";color:var(--power);font-weight:700}
.sub.lesson{background:var(--power);color:#1A1200;border-radius:12px;padding:6px 24px 10px;margin-block:26px}
.sub.lesson h3{color:#1A1200;font-size:15px;letter-spacing:.2em;font-family:var(--f-mono);font-weight:600}
.sub.lesson p{font-size:1.2em;line-height:1.5;margin:0}
.myths{display:grid;gap:10px;margin-bottom:16px}
.myth{display:grid;grid-template-columns:1fr 1fr;gap:0;border:1px solid var(--line);border-radius:10px;overflow:hidden;font-family:var(--f-ui);font-size:15px;line-height:1.5}
.myth .m{background:var(--crit-soft);padding:12px 14px}
.myth .r{background:var(--good-soft);padding:12px 14px}
.myth p{margin:0}
.myth .m p{text-decoration:line-through;text-decoration-color:var(--crit)}
.lab{display:block;font-family:var(--f-mono);font-size:10px;letter-spacing:.14em;text-transform:uppercase;margin-bottom:4px;color:var(--muted)}
.quiz{display:grid;gap:8px}
details.qa{background:var(--surface);border:1px solid var(--line);border-radius:10px;font-family:var(--f-ui);font-size:15.5px}
details.qa summary{cursor:pointer;padding:13px 16px;font-weight:600;list-style:none;display:flex;gap:10px;align-items:flex-start}
details.qa summary::-webkit-details-marker{display:none}
details.qa summary::before{content:"?";flex:none;width:24px;height:24px;border-radius:50%;background:var(--power);color:#1A1200;display:grid;place-items:center;font-family:var(--f-mono);font-size:13px;margin-top:1px}
details.qa[open] summary::before{content:"A";background:var(--good);color:#fff}
details.qa .ans{padding:0 16px 14px 50px;color:var(--ink);line-height:1.55}
.revealall{margin:0 0 10px}

/* tables */
.tablewrap{overflow-x:auto;margin:18px auto;border:1px solid var(--line);border-radius:10px;background:var(--surface);box-shadow:var(--shadow)}
.tablewrap table{border-collapse:collapse;width:100%;font-family:var(--f-ui);font-size:14.5px;line-height:1.45}
.tablewrap th{position:sticky;top:0;text-align:left;font-family:var(--f-mono);font-size:11px;letter-spacing:.08em;text-transform:uppercase;font-weight:600;background:var(--inv-bg);color:var(--inv-fg);padding:11px 12px;white-space:nowrap}
.tablewrap td{padding:11px 12px;vertical-align:top;border-top:1px solid var(--line)}
.tablewrap tbody tr:nth-child(even) td{background:var(--surface2)}
.tablewrap tbody tr:hover td{background:var(--power-soft)}
.tablewrap td.n{text-align:right;font-variant-numeric:tabular-nums;font-family:var(--f-mono);font-size:13.5px;white-space:nowrap}
.tablewrap tr.tot td{font-weight:700;background:var(--cool-soft)!important;border-top:2px solid var(--cool)}
.tablewrap td strong{font-weight:600}

/* viz */
.viz-slot{margin:28px auto}
.viz{background:var(--surface);border:1px solid var(--line);border-radius:14px;box-shadow:var(--shadow);overflow:hidden;font-family:var(--f-ui)}
.viz-h{display:flex;justify-content:space-between;gap:12px;align-items:baseline;flex-wrap:wrap;padding:14px 18px 10px;border-bottom:1px solid var(--line);background:var(--surface2)}
.viz-h b{font-family:var(--f-display);font-weight:800;text-transform:uppercase;font-size:21px;letter-spacing:.02em}
.viz-h span{font-family:var(--f-mono);font-size:11px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
.viz-b{padding:14px 18px 18px}
.viz-note{font-size:13px;color:var(--muted);line-height:1.5;margin:10px 0 0}
.scroll-x{overflow-x:auto}
.viz svg{display:block;width:100%;height:auto;overflow:visible}
.viz svg text{font-family:var(--f-ui);fill:var(--ink)}
.viz svg .m{font-family:var(--f-mono)}
.viz svg .mut{fill:var(--muted)}
.detail{margin-top:12px;padding:12px 14px;border-radius:10px;background:var(--surface2);border:1px solid var(--line);font-size:14px;line-height:1.5;min-height:74px}
.detail b{display:block;font-size:15px;margin-bottom:2px}
.controls{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:12px 18px;margin-bottom:14px}
.controls label{display:flex;flex-direction:column;gap:5px;font-size:12.5px;color:var(--muted);font-family:var(--f-mono);letter-spacing:.04em;text-transform:uppercase}
.controls label span.v{color:var(--ink);font-size:14px;letter-spacing:0}
.controls input[type=range]{width:100%;accent-color:var(--power)}
.controls input[type=number],.controls input[type=date],.controls select{font:inherit;font-family:var(--f-mono);font-size:14px;padding:8px 10px;border:1px solid var(--line);border-radius:8px;background:var(--surface2);color:var(--ink);width:100%}
.kpis{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px;margin-top:10px}
.kpi{background:var(--surface2);border:1px solid var(--line);border-radius:10px;padding:10px 12px}
.kpi b{display:block;font-family:var(--f-display);font-weight:800;font-size:30px;line-height:1.05;font-variant-numeric:tabular-nums}
.kpi span{font-family:var(--f-mono);font-size:10.5px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
.kpi.hot b{color:var(--crit)} .kpi.pw b{color:var(--power-ink)} .kpi.cl b{color:var(--cool-ink)}
.legend{display:flex;gap:16px;flex-wrap:wrap;font-size:13px;color:var(--muted);margin-top:8px}
.legend i{display:inline-block;width:12px;height:12px;border-radius:3px;margin-right:6px;vertical-align:-1px}
.tabs{display:flex;gap:6px;flex-wrap:wrap;margin-bottom:12px}
.tabs button{font-family:var(--f-mono);font-size:12px;letter-spacing:.06em;text-transform:uppercase;border:1px solid var(--line);background:var(--surface2);color:var(--ink);padding:7px 11px;border-radius:7px;cursor:pointer}
.tabs button[aria-pressed=true]{background:var(--ink);color:var(--surface);border-color:var(--ink)}
.node{cursor:pointer}
.node rect,.node circle{transition:filter .15s,stroke-width .15s}
.node:hover rect,.node:focus rect,.node.sel rect,.node:hover circle,.node.sel circle{stroke-width:3.5;filter:brightness(1.08)}
.flow{stroke-dasharray:7 7;animation:dash 1.2s linear infinite}
.flow.slow{animation-duration:2.4s}
@keyframes dash{to{stroke-dashoffset:-14}}
@media (prefers-reduced-motion:reduce){.flow{animation:none}html{scroll-behavior:auto}}

.endnote{background:var(--inv-bg);color:var(--inv-fg);padding:48px 16px 80px;margin-top:40px;font-family:var(--f-ui);font-size:14px;line-height:1.6}
.endnote .wrap{padding-inline:clamp(16px,4vw,48px)}
.endnote h2{font-family:var(--f-display);font-weight:800;text-transform:uppercase;font-size:40px;margin:0 0 8px}
.endnote p{max-width:70ch;color:var(--inv-muted)}
.endnote b{color:var(--inv-fg)}

@media (max-width:1100px){
  .shell{grid-template-columns:minmax(0,1fr)}
  .topbar{display:flex}
  aside.rail{position:fixed;left:0;top:0;bottom:0;width:min(88vw,340px);z-index:70;transform:translateX(-102%);transition:transform .22s;box-shadow:var(--shadow);padding-top:calc(20px + env(safe-area-inset-top,0px))}
  body.menu aside.rail{transform:none}
  .scrim{display:none;position:fixed;inset:0;background:rgba(5,10,20,.55);z-index:65}
  body.menu .scrim{display:block}
}
@media (max-width:760px){
  body{font-size:17px}
  .ch-head{flex-direction:column;align-items:flex-start;gap:6px}
  .ch-num{font-size:110px;-webkit-text-stroke-width:1.5px}
  .myth{grid-template-columns:1fr}
  .stack table,.stack thead,.stack tbody,.stack tr,.stack td{display:block;width:100%}
  .stack thead{display:none}
  .stack tr{border-top:2px solid var(--line);padding:6px 0}
  .stack td{border:0;padding:6px 14px}
  .stack td::before{content:attr(data-label);display:block;font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--cool-ink);margin-bottom:1px}
  .stack tbody tr:nth-child(even) td{background:transparent}
  .card{padding:16px 16px 4px}
  .sec.story p{padding:18px 18px}
  details.qa .ans{padding-left:16px}
}

.sec.bigidea .viz{color:var(--ink)}
.kicker{color:#3CC3DC}
.sec.bigidea .viz-slot{margin-top:24px}

.swipe{display:none;font-family:var(--f-mono);font-size:10.5px;letter-spacing:.1em;text-transform:uppercase;color:var(--muted);margin-bottom:6px}
@media (max-width:760px){.swipe{display:block}}

/* Appendix B dashboard: Tailwind is scoped to #pcd (important selector, preflight off) */
.sec.wide>*{max-width:none}
#pcd *,#pcd *::before,#pcd *::after{box-sizing:border-box;border:0 solid #334155}
#pcd{font-family:'IBM Plex Sans',system-ui,sans-serif}
#pcd table,#pcd thead,#pcd tbody,#pcd tfoot,#pcd tr{color:inherit;background:transparent}
#pcd table{text-indent:0;border-color:inherit;width:100%}
#pcd th,#pcd td{padding:0;border:0;background:transparent;text-align:inherit;font-weight:inherit;position:static;white-space:normal;font-size:inherit;letter-spacing:inherit;text-transform:none;color:inherit;vertical-align:middle}
#pcd tbody tr:nth-child(even) td,#pcd tbody tr:hover td{background:transparent}
#pcd button,#pcd input,#pcd select,#pcd textarea{font:inherit;color:inherit;margin:0;border-radius:0}
#pcd button{cursor:pointer;background:transparent}
#pcd input[type=number]{-moz-appearance:textfield}
#pcd h1,#pcd h2,#pcd h3,#pcd p{margin:0;font-size:inherit;font-weight:inherit}
#pcd [hidden]{display:none!important}
#pcd canvas,#pcd svg{display:block;max-width:100%}
#pcd i.fa-solid,#pcd i.fa-regular{display:inline-block}
#pcd a{color:inherit}
#pcd .pcd-tab{display:inline-flex;align-items:center;gap:8px;border-radius:8px;padding:10px 16px;font-size:14px;font-weight:600;border:1px solid #334155}
#pcd .tabular-nums{font-variant-numeric:tabular-nums}
#pcd-toast{font-family:'IBM Plex Sans',sans-serif}
.dashnote{color:var(--muted,inherit)}

</style>
<div id="progress"></div>
<div class="topbar"><button class="btn menubtn" type="button" aria-label="Open chapter menu">Menu</button><span class="t">How Data Center Construction Projects Really Work</span><button class="btn themebtn" type="button" aria-label="Toggle light or dark">Light/Dark</button></div>
<div class="scrim"></div>
<div class="shell">
<aside class="rail" aria-label="Book contents">
  <a class="brand" href="#top">Data Center <span>Projects</span></a>
  <div class="by">By Emmanuel Igbokwe · First Edition 2026</div>
  <div class="railtools"><input id="q" type="search" placeholder="Search the book" aria-label="Search the book" autocomplete="off"><button class="btn themebtn" type="button" aria-label="Toggle light or dark">Theme</button></div>
  <div id="results"></div>
  <a class="toc-top" href="#start"><span class="tn">★</span><span class="tt">12 key responsibilities</span></a>
  <div class="toc-ch" data-ch="ch1"><a class="toc-top" href="#ch1"><span class="tn">01</span><span class="tt">The Data Center Business, the Project Team and the Stakeholders</span></a><div class="toc-subs"><a href="#ch1-idea" data-sec="ch1-idea"><span class="sn">·</span>The big idea</a><a href="#ch1-1-1" data-sec="ch1-1-1"><span class="sn">1.1</span>Why data center projects are different</a><a href="#ch1-1-2" data-sec="ch1-1-2"><span class="sn">1.2</span>Who builds data centers and why it matters to you</a><a href="#ch1-1-3" data-sec="ch1-1-3"><span class="sn">1.3</span>The vocabulary you must know on day one</a><a href="#ch1-1-4" data-sec="ch1-1-4"><span class="sn">1.4</span>The project team: who does what</a><a href="#ch1-1-5" data-sec="ch1-1-5"><span class="sn">1.5</span>How data center projects are delivered</a><a href="#ch1-1-6" data-sec="ch1-1-6"><span class="sn">1.6</span>The lifecycle of a data center project</a><a href="#ch1-1-7" data-sec="ch1-1-7"><span class="sn">1.7</span>The stakeholder map</a><a href="#ch1-1-8" data-sec="ch1-1-8"><span class="sn">1.8</span>Stakeholder intervention scenarios</a><a href="#ch1-1-9" data-sec="ch1-1-9"><span class="sn">1.9</span>A field story (composite)</a><a href="#ch1-1-10" data-sec="ch1-1-10"><span class="sn">1.10</span>Common mistakes</a><a href="#ch1-1-11" data-sec="ch1-1-11"><span class="sn">1.11</span>Your first moves</a><a href="#ch1-1-12" data-sec="ch1-1-12"><span class="sn">1.12</span>Life-Guide Toolkit for Chapter 1</a></div></div><div class="toc-ch" data-ch="ch2"><a class="toc-top" href="#ch2"><span class="tn">02</span><span class="tt">Anatomy of a Data Center: Power, Cooling, Space and Life Safety</span></a><div class="toc-subs"><a href="#ch2-idea" data-sec="ch2-idea"><span class="sn">·</span>The big idea</a><a href="#ch2-2-1" data-sec="ch2-2-1"><span class="sn">2.1</span>The power chain, link by link</a><a href="#ch2-2-2" data-sec="ch2-2-2"><span class="sn">2.2</span>The cooling chain, link by link</a><a href="#ch2-2-3" data-sec="ch2-2-3"><span class="sn">2.3</span>The white space: where it all comes together</a><a href="#ch2-2-4" data-sec="ch2-2-4"><span class="sn">2.4</span>Fire protection and life safety</a><a href="#ch2-2-5" data-sec="ch2-2-5"><span class="sn">2.5</span>Controls, monitoring and security</a><a href="#ch2-2-6" data-sec="ch2-2-6"><span class="sn">2.6</span>The shell: structure and site</a><a href="#ch2-2-7" data-sec="ch2-2-7"><span class="sn">2.7</span>How the systems depend on each other</a><a href="#ch2-2-8" data-sec="ch2-2-8"><span class="sn">2.8</span>Delta Ridge by the numbers</a><a href="#ch2-2-9" data-sec="ch2-2-9"><span class="sn">2.9</span>Stakeholder intervention scenarios</a><a href="#ch2-2-10" data-sec="ch2-2-10"><span class="sn">2.10</span>Real problems and solutions</a><a href="#ch2-2-11" data-sec="ch2-2-11"><span class="sn">2.11</span>A field story (composite)</a><a href="#ch2-2-12" data-sec="ch2-2-12"><span class="sn">2.12</span>Common mistakes</a><a href="#ch2-2-13" data-sec="ch2-2-13"><span class="sn">2.13</span>Your first moves</a><a href="#ch2-2-14" data-sec="ch2-2-14"><span class="sn">2.14</span>Life-Guide Toolkit for Chapter 2</a></div></div><div class="toc-ch" data-ch="ch3"><a class="toc-top" href="#ch3"><span class="tn">03</span><span class="tt">Preconstruction: Site, Power, Permits, Design and the Estimate</span></a><div class="toc-subs"><a href="#ch3-idea" data-sec="ch3-idea"><span class="sn">·</span>The big idea</a><a href="#ch3-3-1" data-sec="ch3-3-1"><span class="sn">3.1</span>Site selection and due diligence</a><a href="#ch3-3-2" data-sec="ch3-3-2"><span class="sn">3.2</span>Utility power: the longest road in the project</a><a href="#ch3-3-3" data-sec="ch3-3-3"><span class="sn">3.3</span>Permits and approvals</a><a href="#ch3-3-4" data-sec="ch3-3-4"><span class="sn">3.4</span>Design stages and early release packages</a><a href="#ch3-3-5" data-sec="ch3-3-5"><span class="sn">3.5</span>The estimate and the GMP</a><a href="#ch3-3-6" data-sec="ch3-3-6"><span class="sn">3.6</span>Constructability, value engineering and prefabrication</a><a href="#ch3-3-7" data-sec="ch3-3-7"><span class="sn">3.7</span>The estimate-to-project handover</a><a href="#ch3-3-8" data-sec="ch3-3-8"><span class="sn">3.8</span>Stakeholder intervention scenarios</a><a href="#ch3-3-9" data-sec="ch3-3-9"><span class="sn">3.9</span>Real problems and solutions</a><a href="#ch3-3-10" data-sec="ch3-3-10"><span class="sn">3.10</span>A field story (composite)</a><a href="#ch3-3-11" data-sec="ch3-3-11"><span class="sn">3.11</span>Common mistakes</a><a href="#ch3-3-12" data-sec="ch3-3-12"><span class="sn">3.12</span>Your first moves</a><a href="#ch3-3-13" data-sec="ch3-3-13"><span class="sn">3.13</span>Life-Guide Toolkit for Chapter 3</a></div></div><div class="toc-ch" data-ch="ch4"><a class="toc-top" href="#ch4"><span class="tn">04</span><span class="tt">Contracts, Procurement and the Long-lead Supply Chain</span></a><div class="toc-subs"><a href="#ch4-idea" data-sec="ch4-idea"><span class="sn">·</span>The big idea</a><a href="#ch4-4-1" data-sec="ch4-4-1"><span class="sn">4.1</span>The contract: a risk-allocation document</a><a href="#ch4-4-2" data-sec="ch4-4-2"><span class="sn">4.2</span>The notice habit</a><a href="#ch4-4-3" data-sec="ch4-4-3"><span class="sn">4.3</span>Procurement strategy: who buys what, and when</a><a href="#ch4-4-4" data-sec="ch4-4-4"><span class="sn">4.4</span>Long-lead equipment: the schedule inside the schedule</a><a href="#ch4-4-5" data-sec="ch4-4-5"><span class="sn">4.5</span>The procurement lifecycle and the log that tracks it</a><a href="#ch4-4-6" data-sec="ch4-4-6"><span class="sn">4.6</span>Buying out the trades</a><a href="#ch4-4-7" data-sec="ch4-4-7"><span class="sn">4.7</span>Subcontract terms that matter on a data center</a><a href="#ch4-4-8" data-sec="ch4-4-8"><span class="sn">4.8</span>Supply chain risk management</a><a href="#ch4-4-9" data-sec="ch4-4-9"><span class="sn">4.9</span>Stakeholder intervention scenarios</a><a href="#ch4-4-10" data-sec="ch4-4-10"><span class="sn">4.10</span>Real problems and solutions</a><a href="#ch4-4-11" data-sec="ch4-4-11"><span class="sn">4.11</span>A field story (composite)</a><a href="#ch4-4-12" data-sec="ch4-4-12"><span class="sn">4.12</span>Common mistakes</a><a href="#ch4-4-13" data-sec="ch4-4-13"><span class="sn">4.13</span>Your first moves</a><a href="#ch4-4-14" data-sec="ch4-4-14"><span class="sn">4.14</span>Life-Guide Toolkit for Chapter 4</a></div></div><div class="toc-ch" data-ch="ch5"><a class="toc-top" href="#ch5"><span class="tn">05</span><span class="tt">Planning and Scheduling for Speed to Market</span></a><div class="toc-subs"><a href="#ch5-idea" data-sec="ch5-idea"><span class="sn">·</span>The big idea</a><a href="#ch5-5-1" data-sec="ch5-5-1"><span class="sn">5.1</span>The building blocks, applied to a data center</a><a href="#ch5-5-2" data-sec="ch5-5-2"><span class="sn">5.2</span>The master schedule, drawn</a><a href="#ch5-5-3" data-sec="ch5-5-3"><span class="sn">5.3</span>Schedule levels: from the board room to the foreman</a><a href="#ch5-5-4" data-sec="ch5-5-4"><span class="sn">5.4</span>What a day of delay costs</a><a href="#ch5-5-5" data-sec="ch5-5-5"><span class="sn">5.5</span>The main schedule risks and how to manage them</a><a href="#ch5-5-6" data-sec="ch5-5-6"><span class="sn">5.6</span>Recovery and acceleration: the toolbox and the math</a><a href="#ch5-5-7" data-sec="ch5-5-7"><span class="sn">5.7</span>Site logistics for a data center campus</a><a href="#ch5-5-8" data-sec="ch5-5-8"><span class="sn">5.8</span>Updating the schedule: a monthly and weekly rhythm</a><a href="#ch5-5-9" data-sec="ch5-5-9"><span class="sn">5.9</span>Stakeholder intervention scenarios</a><a href="#ch5-5-10" data-sec="ch5-5-10"><span class="sn">5.10</span>Real problems and solutions</a><a href="#ch5-5-11" data-sec="ch5-5-11"><span class="sn">5.11</span>A field story (composite)</a><a href="#ch5-5-12" data-sec="ch5-5-12"><span class="sn">5.12</span>Common mistakes</a><a href="#ch5-5-13" data-sec="ch5-5-13"><span class="sn">5.13</span>Your first moves</a><a href="#ch5-5-14" data-sec="ch5-5-14"><span class="sn">5.14</span>Life-Guide Toolkit for Chapter 5</a></div></div><div class="toc-ch" data-ch="ch6"><a class="toc-top" href="#ch6"><span class="tn">06</span><span class="tt">Cost Management: Budget, Forecast, Billing, Cash Flow and Change Orders</span></a><div class="toc-subs"><a href="#ch6-idea" data-sec="ch6-idea"><span class="sn">·</span>The big idea</a><a href="#ch6-6-1" data-sec="ch6-6-1"><span class="sn">6.1</span>From estimate to budget</a><a href="#ch6-6-2" data-sec="ch6-6-2"><span class="sn">6.2</span>Forecasting: EAC by cost code</a><a href="#ch6-6-3" data-sec="ch6-6-3"><span class="sn">6.3</span>The project-level forecast, profit and WIP</a><a href="#ch6-6-4" data-sec="ch6-6-4"><span class="sn">6.4</span>Billing and getting paid</a><a href="#ch6-6-5" data-sec="ch6-6-5"><span class="sn">6.5</span>Cash flow: the deposit problem</a><a href="#ch6-6-6" data-sec="ch6-6-6"><span class="sn">6.6</span>Change management</a><a href="#ch6-6-7" data-sec="ch6-6-7"><span class="sn">6.7</span>A complete sample change order package: Change Request 21</a><a href="#ch6-6-8" data-sec="ch6-6-8"><span class="sn">6.8</span>Stakeholder intervention scenarios</a><a href="#ch6-6-9" data-sec="ch6-6-9"><span class="sn">6.9</span>Real problems and solutions</a><a href="#ch6-6-10" data-sec="ch6-6-10"><span class="sn">6.10</span>A field story (composite)</a><a href="#ch6-6-11" data-sec="ch6-6-11"><span class="sn">6.11</span>Common mistakes</a><a href="#ch6-6-12" data-sec="ch6-6-12"><span class="sn">6.12</span>Your first moves</a><a href="#ch6-6-13" data-sec="ch6-6-13"><span class="sn">6.13</span>Life-Guide Toolkit for Chapter 6</a></div></div><div class="toc-ch" data-ch="ch7"><a class="toc-top" href="#ch7"><span class="tn">07</span><span class="tt">Building It: Execution Phase by Phase</span></a><div class="toc-subs"><a href="#ch7-idea" data-sec="ch7-idea"><span class="sn">·</span>The big idea</a><a href="#ch7-7-1" data-sec="ch7-7-1"><span class="sn">7.1</span>The phase map and where the money goes</a><a href="#ch7-7-2" data-sec="ch7-7-2"><span class="sn">7.2</span>Phase A: Mobilization, site work and foundations (months 1 to 6)</a><a href="#ch7-7-3" data-sec="ch7-7-3"><span class="sn">7.3</span>Phase B: Shell and envelope (months 5 to 10)</a><a href="#ch7-7-4" data-sec="ch7-7-4"><span class="sn">7.4</span>Phase C: Major equipment: receive, protect, rig and set (months 8 to 12)</a><a href="#ch7-7-5" data-sec="ch7-7-5"><span class="sn">7.5</span>Phase D: Electrical distribution and cable (months 9 to 14)</a><a href="#ch7-7-6" data-sec="ch7-7-6"><span class="sn">7.6</span>Phase E: Mechanical and cooling (months 9 to 14)</a><a href="#ch7-7-7" data-sec="ch7-7-7"><span class="sn">7.7</span>Phase F: Fire protection, security and controls (months 10 to 15)</a><a href="#ch7-7-8" data-sec="ch7-7-8"><span class="sn">7.8</span>Phase G: White space, support areas and the repeating halls</a><a href="#ch7-7-9" data-sec="ch7-7-9"><span class="sn">7.9</span>Managing labor, productivity and the workforce</a><a href="#ch7-7-10" data-sec="ch7-7-10"><span class="sn">7.10</span>Stakeholder intervention scenarios</a><a href="#ch7-7-11" data-sec="ch7-7-11"><span class="sn">7.11</span>A field story (composite)</a><a href="#ch7-7-12" data-sec="ch7-7-12"><span class="sn">7.12</span>Common mistakes</a><a href="#ch7-7-13" data-sec="ch7-7-13"><span class="sn">7.13</span>Your first moves</a><a href="#ch7-7-14" data-sec="ch7-7-14"><span class="sn">7.14</span>Life-Guide Toolkit for Chapter 7</a></div></div><div class="toc-ch" data-ch="ch8"><a class="toc-top" href="#ch8"><span class="tn">08</span><span class="tt">Quality, Safety, Coordination and Documentation</span></a><div class="toc-subs"><a href="#ch8-idea" data-sec="ch8-idea"><span class="sn">·</span>The big idea</a><a href="#ch8-8-1" data-sec="ch8-8-1"><span class="sn">8.1</span>Quality: build it right once</a><a href="#ch8-8-2" data-sec="ch8-8-2"><span class="sn">8.2</span>Safety: nobody gets hurt</a><a href="#ch8-8-3" data-sec="ch8-8-3"><span class="sn">8.3</span>Coordination: making the systems fit</a><a href="#ch8-8-4" data-sec="ch8-8-4"><span class="sn">8.4</span>RFIs and submittals: the information flow</a><a href="#ch8-8-5" data-sec="ch8-8-5"><span class="sn">8.5</span>Documentation: your project&#x27;s memory and your protection</a><a href="#ch8-8-6" data-sec="ch8-8-6"><span class="sn">8.6</span>Stakeholder intervention scenarios</a><a href="#ch8-8-7" data-sec="ch8-8-7"><span class="sn">8.7</span>Real problems and solutions</a><a href="#ch8-8-8" data-sec="ch8-8-8"><span class="sn">8.8</span>A field story (composite)</a><a href="#ch8-8-9" data-sec="ch8-8-9"><span class="sn">8.9</span>Common mistakes</a><a href="#ch8-8-10" data-sec="ch8-8-10"><span class="sn">8.10</span>Your first moves</a><a href="#ch8-8-11" data-sec="ch8-8-11"><span class="sn">8.11</span>Life-Guide Toolkit for Chapter 8</a></div></div><div class="toc-ch" data-ch="ch9"><a class="toc-top" href="#ch9"><span class="tn">09</span><span class="tt">Commissioning, Integrated Systems Testing and Turnover</span></a><div class="toc-subs"><a href="#ch9-idea" data-sec="ch9-idea"><span class="sn">·</span>The big idea</a><a href="#ch9-9-1" data-sec="ch9-9-1"><span class="sn">9.1</span>The five levels of commissioning</a><a href="#ch9-9-2" data-sec="ch9-9-2"><span class="sn">9.2</span>The commissioning team and plan</a><a href="#ch9-9-3" data-sec="ch9-9-3"><span class="sn">9.3</span>The commissioning schedule for Hall 1 (illustrative)</a><a href="#ch9-9-4" data-sec="ch9-9-4"><span class="sn">9.4</span>Reading a functional test script</a><a href="#ch9-9-5" data-sec="ch9-9-5"><span class="sn">9.5</span>The integrated systems test</a><a href="#ch9-9-6" data-sec="ch9-9-6"><span class="sn">9.6</span>Turnover: the criteria for ready for service</a><a href="#ch9-9-7" data-sec="ch9-9-7"><span class="sn">9.7</span>Payment, liquidated damages and retainage at turnover</a><a href="#ch9-9-8" data-sec="ch9-9-8"><span class="sn">9.8</span>Stakeholder intervention scenarios</a><a href="#ch9-9-9" data-sec="ch9-9-9"><span class="sn">9.9</span>Real problems and solutions</a><a href="#ch9-9-10" data-sec="ch9-9-10"><span class="sn">9.10</span>A field story (composite)</a><a href="#ch9-9-11" data-sec="ch9-9-11"><span class="sn">9.11</span>Common mistakes</a><a href="#ch9-9-12" data-sec="ch9-9-12"><span class="sn">9.12</span>Your first moves</a><a href="#ch9-9-13" data-sec="ch9-9-13"><span class="sn">9.13</span>Life-Guide Toolkit for Chapter 9</a></div></div><div class="toc-ch" data-ch="ch10"><a class="toc-top" href="#ch10"><span class="tn">10</span><span class="tt">The PM Operating System: Influence, Risk, Rhythm, Casebook and Your First 90 Days</span></a><div class="toc-subs"><a href="#ch10-idea" data-sec="ch10-idea"><span class="sn">·</span>The big idea</a><a href="#ch10-10-1" data-sec="ch10-10-1"><span class="sn">10.1</span>What the PM owns, and what you hand off</a><a href="#ch10-10-2" data-sec="ch10-10-2"><span class="sn">10.2</span>The operating rhythm</a><a href="#ch10-10-3" data-sec="ch10-10-3"><span class="sn">10.3</span>Risk management</a><a href="#ch10-10-4" data-sec="ch10-10-4"><span class="sn">10.4</span>Influence and stakeholder management</a><a href="#ch10-10-5" data-sec="ch10-10-5"><span class="sn">10.5</span>Claims, disputes and delay</a><a href="#ch10-10-6" data-sec="ch10-10-6"><span class="sn">10.6</span>The casebook: twelve problems and the moves that solve them</a><a href="#ch10-10-7" data-sec="ch10-10-7"><span class="sn">10.7</span>Your first 90 days</a><a href="#ch10-10-8" data-sec="ch10-10-8"><span class="sn">10.8</span>The PM formula sheet (with Delta Ridge examples)</a><a href="#ch10-10-9" data-sec="ch10-10-9"><span class="sn">10.9</span>Glossary</a><a href="#ch10-10-10" data-sec="ch10-10-10"><span class="sn">10.10</span>A closing note</a><a href="#ch10-10-11" data-sec="ch10-10-11"><span class="sn">10.11</span>Life-Guide Toolkit for Chapter 10</a></div></div><div class="toc-ch" data-ch="bonus"><a class="toc-top" href="#bonus"><span class="tn">A</span><span class="tt">The AI and Liquid-cooling Edition</span></a><div class="toc-subs"><a href="#bonus-a-1" data-sec="bonus-a-1"><span class="sn">A.1</span>In plain English: what actually changes</a><a href="#bonus-a-2" data-sec="bonus-a-2"><span class="sn">A.2</span>The liquid cooling chain, drawn</a><a href="#bonus-a-3" data-sec="bonus-a-3"><span class="sn">A.3</span>A worked example: sizing Hall 5</a><a href="#bonus-a-4" data-sec="bonus-a-4"><span class="sn">A.4</span>The schedule: what moves</a><a href="#bonus-a-5" data-sec="bonus-a-5"><span class="sn">A.5</span>The new craft: cleanliness and leak control</a><a href="#bonus-a-6" data-sec="bonus-a-6"><span class="sn">A.6</span>The power side: density and swings</a><a href="#bonus-a-7" data-sec="bonus-a-7"><span class="sn">A.7</span>Stakeholder intervention scenarios</a><a href="#bonus-a-8" data-sec="bonus-a-8"><span class="sn">A.8</span>Problems and solutions for AI halls</a><a href="#bonus-a-9" data-sec="bonus-a-9"><span class="sn">A.9</span>The PM&#x27;s extra responsibilities on an AI hall</a><a href="#bonus-a-10" data-sec="bonus-a-10"><span class="sn">A.10</span>Myths versus reality</a><a href="#bonus-a-11" data-sec="bonus-a-11"><span class="sn">A.11</span>Test yourself</a><a href="#bonus-a-12" data-sec="bonus-a-12"><span class="sn">A.12</span>Your first moves on an AI project</a></div></div><div class="toc-ch" data-ch="appendixB"><a class="toc-top" href="#appendixB"><span class="tn">B</span><span class="tt">Project Control Dashboard</span></a><div class="toc-subs"><a href="#appB-0" data-sec="appB-0"><span class="sn">B.1</span>How to use the dashboard</a><a href="#appB-1" data-sec="appB-1"><span class="sn">B.2</span>Delta Ridge control dashboard</a></div></div>
  <div class="railfoot">All figures are illustrative. Field stories are composites.</div>
</aside>
<main id="top">
<header class="hero">
  <canvas id="hc" aria-hidden="true"></canvas>
  <div class="wrap">
    <p class="eyebrow">A field guide for project managers · First Edition 2026</p>
    <h1>How Data Center Construction Projects <em>Really</em> Work</h1>
    <p class="lede">A practical, field-tested guide for construction and engineering students, new graduates and working project managers: how every piece of a data center project fits together, how schedule and money are controlled, and how to influence the people who decide whether the project succeeds.</p>
    <div class="byline"><b>By Emmanuel Igbokwe</b><span class="pill">10 chapters</span><span class="pill">Bonus: AI + liquid cooling</span><span class="pill">14 interactive tools</span></div>
    <div class="cta"><a class="p" href="#ch1">Start Chapter 1</a><a class="s" href="#start">The 12 key responsibilities</a><a class="s" href="#bonus">AI + liquid cooling</a></div>
    <div class="stats">
      <div class="stat"><b>32<small>MW</small></b><span>IT load, four halls</span></div>
      <div class="stat"><b>$400<small>M</small></b><span>guaranteed maximum price</span></div>
      <div class="stat"><b>20<small>mo</small></b><span>notice to proceed to Hall 4</span></div>
      <div class="stat"><b>63<small>%</small></b><span>of price is power + cooling</span></div>
      <div class="stat"><b>$40<small>k/day</small></b><span>Hall 1 liquidated damages</span></div>
    </div>
  </div>
</header>
<section class="front" id="intro"><div class="wrap">
  <h2>How to use this book</h2>
  <div class="col"><p>Data center construction is where heavy electrical and mechanical
engineering, a hard-to-move opening date, and very large sums of money
meet. A hall that opens a month late can cost the owner millions in lost
revenue, so the pressure on every decision is unusually high. This book
explains the whole machine in ten chapters, and each chapter follows the
same shape: the big idea, how it works in practice, worked numbers,
stakeholder interventions, real problems with solutions, a field story,
common mistakes and your first moves.</p>
<p><strong>One running example.</strong> <em>Delta Ridge Data Center,
Building A</em>: four data halls of 8 MW each (32 MW of IT load), about
140,000 square feet, delivered in phases under a <strong>$400
million</strong> guaranteed maximum price, 20 months from notice to
proceed. The numbers connect from chapter to chapter. All names, dates,
prices and rates are illustrative; real projects vary by owner, market,
region and contract. Field stories are composites, not real
projects.</p>
<p><em>This book is educational and not legal, engineering or safety
advice. Always follow your contract, the project specifications,
applicable codes and standards, and your employer's procedures.</em></p>
<p><strong>Bonus companion.</strong> After Chapter 10 you will find a
short companion on <strong>AI and liquid-cooled halls</strong>, which
re-runs the Delta Ridge example for high-density racks and adds a PM
checklist for design freezes, cleanliness and leak control.</p></div>
  <div class="mgrid"><a class="mcard" href="#ch1"><span class="mnum">01</span><span class="mtitle">The Data Center Business, the Project Team and the Stakeholders</span><span class="mq">Who is involved, what do they want, and how is the project organized?</span></a><a class="mcard" href="#ch2"><span class="mnum">02</span><span class="mtitle">Anatomy of a Data Center: Power, Cooling, Space and Life Safety</span><span class="mq">What is physically inside the building and how do the systems depend on each other?</span></a><a class="mcard" href="#ch3"><span class="mnum">03</span><span class="mtitle">Preconstruction: Site, Power, Permits, Design and the Estimate</span><span class="mq">How do site, power, permits, design and the estimate come together before construction?</span></a><a class="mcard" href="#ch4"><span class="mnum">04</span><span class="mtitle">Contracts, Procurement and the Long-lead Supply Chain</span><span class="mq">How are contracts and long-lead equipment bought and protected?</span></a><a class="mcard" href="#ch5"><span class="mnum">05</span><span class="mtitle">Planning and Scheduling for Speed to Market</span><span class="mq">How is the schedule built, protected and recovered?</span></a><a class="mcard" href="#ch6"><span class="mnum">06</span><span class="mtitle">Cost Management: Budget, Forecast, Billing, Cash Flow and Change Orders</span><span class="mq">How are cost, billing, cash and change orders controlled?</span></a><a class="mcard" href="#ch7"><span class="mnum">07</span><span class="mtitle">Building It: Execution Phase by Phase</span><span class="mq">How does the building actually get built, phase by phase?</span></a><a class="mcard" href="#ch8"><span class="mnum">08</span><span class="mtitle">Quality, Safety, Coordination and Documentation</span><span class="mq">How do quality, safety, coordination and documents hold it together?</span></a><a class="mcard" href="#ch9"><span class="mnum">09</span><span class="mtitle">Commissioning, Integrated Systems Testing and Turnover</span><span class="mq">How is the facility proven, handed over and made ready for service?</span></a><a class="mcard" href="#ch10"><span class="mnum">10</span><span class="mtitle">The PM Operating System: Influence, Risk, Rhythm, Casebook and Your First 90 Days</span><span class="mq">How do you run the project every day and influence the people around you?</span></a><a class="mcard" href="#bonus"><span class="mnum">A</span><span class="mtitle">The AI and Liquid-cooling Edition</span><span class="mq">What changes when the racks run hot, and the building is cooled by liquid?</span></a><a class="mcard" href="#appendixB"><span class="mnum">B</span><span class="mtitle">Project Control Dashboard</span><span class="mq">Cost, schedule and RACI for a 32 MW build on one screen.</span></a></div>
</div></section>
<section class="front" id="start" style="background:var(--surface2);border-block:1px solid var(--line)"><div class="wrap">
  <h2>The project manager&rsquo;s 12 key responsibilities</h2>
  <div class="col"><p>If you remember nothing else from this book, remember these twelve. Every chapter trains one or more of them, and each chapter ends with a toolkit that shows the problems that threaten them and the fixes that work.</p></div>
  <div class="rgrid"><div class="rcard"><div class="rtop"><span class="rnum">01</span><h3>Own the contract</h3></div><dl><dt class="good">Doing it well</dt><dd>Every notice deadline is on your calendar and nothing is missed</dd><dt class="warn">Warning sign</dt><dd>You say &quot;I think the contract says...&quot;</dd><dt class="fix">Quick fix</dt><dd>Build a one-page contract cheat sheet this week</dd></dl><div class="rchap">Chapters 4, 10</div></div><div class="rcard"><div class="rtop"><span class="rnum">02</span><h3>Protect people (safety)</h3></div><dl><dt class="good">Doing it well</dt><dd>Near misses get reported and thanked; stop-work is used without fear</dd><dt class="warn">Warning sign</dt><dd>Nobody reports near misses</dd><dt class="fix">Quick fix</dt><dd>Daily pre-task talk; praise the reporter publicly</dd></dl><div class="rchap">Chapters 8</div></div><div class="rcard"><div class="rtop"><span class="rnum">03</span><h3>Control cost honestly</h3></div><dl><dt class="good">Doing it well</dt><dd>The monthly forecast explains every movement in profit</dd><dt class="warn">Warning sign</dt><dd>Surprises appear at month-end</dd><dt class="fix">Quick fix</dt><dd>Weekly 30-minute EAC review with the superintendent</dd></dl><div class="rchap">Chapters 6</div></div><div class="rcard"><div class="rtop"><span class="rnum">04</span><h3>Protect the schedule</h3></div><dl><dt class="good">Doing it well</dt><dd>Percent plan complete is above 80 percent; the critical path is known by the whole team</dd><dt class="warn">Warning sign</dt><dd>The lookahead is always &quot;optimistic&quot;</dd><dt class="fix">Quick fix</dt><dd>Add a constraints column; only &quot;Ready&quot; tasks count</dd></dl><div class="rchap">Chapters 5</div></div><div class="rcard"><div class="rtop"><span class="rnum">05</span><h3>Buy right and track long-lead equipment</h3></div><dl><dt class="good">Doing it well</dt><dd>Every major item has float measured in weeks, reviewed weekly</dd><dt class="warn">Warning sign</dt><dd>You learn about a delay from a delivery truck</dd><dt class="fix">Quick fix</dt><dd>Build the procurement log with float; call factories biweekly</dd></dl><div class="rchap">Chapters 4</div></div><div class="rcard"><div class="rtop"><span class="rnum">06</span><h3>Manage subs and suppliers</h3></div><dl><dt class="good">Doing it well</dt><dd>Subs are paid fairly and on time and staff the job as promised</dd><dt class="warn">Warning sign</dt><dd>Foremen avoid your calls</dd><dt class="fix">Quick fix</dt><dd>Weekly principal-level call with each major sub</dd></dl><div class="rchap">Chapters 4, 7</div></div><div class="rcard"><div class="rtop"><span class="rnum">07</span><h3>Manage change</h3></div><dl><dt class="good">Doing it well</dt><dd>Every change is noticed, priced and signed before work starts</dd><dt class="warn">Warning sign</dt><dd>&quot;We&#x27;ll paper it later&quot;</dd><dt class="fix">Quick fix</dt><dd>One-page directive form; T&amp;M tickets signed daily</dd></dl><div class="rchap">Chapters 6</div></div><div class="rcard"><div class="rtop"><span class="rnum">08</span><h3>Own quality and test readiness</h3></div><dl><dt class="good">Doing it well</dt><dd>Inspections happen before covering; test records are complete</dd><dt class="warn">Warning sign</dt><dd>Records are &quot;in someone&#x27;s truck&quot;</dd><dt class="fix">Quick fix</dt><dd>Shared test-record system with a 24-hour rule</dd></dl><div class="rchap">Chapters 8, 9</div></div><div class="rcard"><div class="rtop"><span class="rnum">09</span><h3>Manage cash</h3></div><dl><dt class="good">Doing it well</dt><dd>Pay applications go in on time with stored-equipment backup</dd><dt class="warn">Warning sign</dt><dd>You are surprised by a cash gap</dd><dt class="fix">Quick fix</dt><dd>12-week cash forecast, updated monthly</dd></dl><div class="rchap">Chapters 6</div></div><div class="rcard"><div class="rtop"><span class="rnum">10</span><h3>Manage stakeholders and influence</h3></div><dl><dt class="good">Doing it well</dt><dd>Owner, tenant, utility, authorities and neighbors all hear from you first</dd><dt class="warn">Warning sign</dt><dd>You hear their opinions from someone else</dd><dt class="fix">Quick fix</dt><dd>Stakeholder register with a named relationship owner</dd></dl><div class="rchap">Chapters 1, 10</div></div><div class="rcard"><div class="rtop"><span class="rnum">11</span><h3>Communicate and document</h3></div><dl><dt class="good">Doing it well</dt><dd>Minutes out in 48 hours; daily reports factual</dd><dt class="warn">Warning sign</dt><dd>Disputes about &quot;what was agreed&quot;</dd><dt class="fix">Quick fix</dt><dd>Read decisions back at the end of every meeting</dd></dl><div class="rchap">Chapters 8, 10</div></div><div class="rcard"><div class="rtop"><span class="rnum">12</span><h3>Lead the team and yourself</h3></div><dl><dt class="good">Doing it well</dt><dd>People grow; you take your days off; you admit mistakes early</dd><dt class="warn">Warning sign</dt><dd>Heroics and burnout</dd><dt class="fix">Quick fix</dt><dd>Delegate a log, coach a PE, protect your sleep</dd></dl><div class="rchap">Chapters 10</div></div></div>
  <h3>The 10 golden rules (print this and tape it to your monitor)</h3><ol class="golden"><li><p><strong>Read the contract before you read your
email.</strong></p></li><li><p><strong>Nothing is real until it is written
down.</strong></p></li><li><p><strong>Float in weeks beats gut feel.</strong></p></li><li><p><strong>Bad news early is a problem. Bad news late is a
disaster.</strong></p></li><li><p><strong>Compare the real equipment drawing to the real
installation drawing, every time.</strong></p></li><li><p><strong>Never pay for work that is not in
place.</strong></p></li><li><p><strong>Test early. Test twice. Document both.</strong></p></li><li><p><strong>Make it easy for people to say yes.</strong></p></li><li><p><strong>Walk the site every single day.</strong></p></li><li><p><strong>Protect the people. Everything else can be
fixed.</strong></p></li></ol><h3>Three ways to read this book</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Time you have</th>
<th>What to read</th>
<th>What you get</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Time you have"><strong>One hour</strong></td>
<td data-label="What to read">The 12 responsibilities and 10 golden rules above, each chapter's
"The big idea" and "In plain English" box, and the casebook in Chapter
10</td>
<td data-label="What you get">The mindset and the biggest traps</td>
</tr>
<tr>
<td data-label="Time you have"><strong>One weekend</strong></td>
<td data-label="What to read">Chapters 1, 2, 5 and 6 in full, then skim the toolkits</td>
<td data-label="What you get">How the building, schedule and money fit together</td>
</tr>
<tr>
<td data-label="Time you have"><strong>One month</strong></td>
<td data-label="What to read">One chapter a week, and do every "first move" with your own
project</td>
<td data-label="What you get">Real working ability</td>
</tr>
</tbody>
</table></div><p>At the end of every chapter you will find a <strong>Life-Guide
Toolkit</strong>: <em>In plain English</em>, <em>your key
responsibilities</em>, a practical tool or template, a <em>problem to
solution playbook</em>, <em>myths versus reality</em>, a <em>life
lesson</em>, and a short <em>test yourself</em> quiz with answers.</p>
</div></section>
<article class="chapter" id="ch1"><header class="ch-head"><div aria-hidden="true" class="ch-num">01</div><div class="ch-meta"><span class="kicker">Chapter 1</span><h1>THE DATA CENTER BUSINESS, THE PROJECT TEAM AND THE STAKEHOLDERS</h1><p class="ch-q">Who is involved, what do they want, and how is the project organized?</p><p class="ch-read">15 min read · 3,238 words</p></div></header><section class="sec bigidea" id="ch1-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch1-idea">#</a></h2><p>A data center is a <strong>machine that converts electrical power
into reliable computing</strong>, housed in a building. Everything about
the construction project follows from that: the building is mostly power
and cooling equipment, the customer pays for megawatts available on a
specific date, and a delay is measured in lost revenue per day. If you
understand who is paying for what, who controls the power, and who can
stop the work, you understand most of what a project manager does.</p></section><section class="sec plain" id="ch1-1-1"><h2><span class="secnum">1.1</span><span class="sectitle">Why data center projects are different</span><a aria-label="Link to this section" class="perma" href="#ch1-1-1">#</a></h2><p>A typical office building is mostly architecture with building
systems inside it. A data center inverts that. On Delta Ridge, roughly
<strong>two thirds of the construction cost is electrical and mechanical
equipment and installation</strong>, and the shell that houses it is a
comparatively simple, repetitive structure. That has consequences you
will feel every day.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Feature</th>
<th>What it means for the project</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Feature"><strong>Speed to market</strong></td>
<td data-label="What it means for the project">The owner's tenants (or the owner's own business) need capacity by a
committed date. Time is the most valuable resource, and schedule
pressure is constant</td>
</tr>
<tr>
<td data-label="Feature"><strong>Power is the critical resource</strong></td>
<td data-label="What it means for the project">The utility connection, substation and large electrical equipment
often decide the finish date, not the building</td>
</tr>
<tr>
<td data-label="Feature"><strong>Long-lead equipment</strong></td>
<td data-label="What it means for the project">Generators, transformers, switchgear, UPS systems and chillers can
take many months to a few years to deliver. Procurement is as important
as construction</td>
</tr>
<tr>
<td data-label="Feature"><strong>Repetition</strong></td>
<td data-label="What it means for the project">Four identical data halls means learning curves, prefabrication and
standardized details pay off enormously</td>
</tr>
<tr>
<td data-label="Feature"><strong>Zero tolerance for failure</strong></td>
<td data-label="What it means for the project">The facility must run for years without a power or cooling
interruption. Quality, testing and commissioning carry unusual
weight</td>
</tr>
<tr>
<td data-label="Feature"><strong>Phased delivery</strong></td>
<td data-label="What it means for the project">Capacity is turned over hall by hall while construction continues
next door, so safety and separation between live and under-construction
areas matter</td>
</tr>
<tr>
<td data-label="Feature"><strong>Owner-furnished equipment and tenant fit-out</strong></td>
<td data-label="What it means for the project">Servers, racks, networking and sometimes major equipment come from
the owner or the tenant, so coordination of who delivers what, and when,
is a core task</td>
</tr>
<tr>
<td data-label="Feature"><strong>Scrutiny from outside</strong></td>
<td data-label="What it means for the project">Communities, utilities and regulators care about power demand, water
use, noise, emissions and tax incentives</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch1-1-2"><h2><span class="secnum">1.2</span><span class="sectitle">Who builds data centers and why it matters to you</span><a aria-label="Link to this section" class="perma" href="#ch1-1-2">#</a></h2><p>The type of owner shapes how the project behaves.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Owner type</th>
<th>How they think</th>
<th>What it means for you</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Owner type"><strong>Hyperscale operator</strong> (self-build for its own cloud
or AI services)</td>
<td data-label="How they think">Standardized designs, huge volume, procurement power, aggressive
schedules</td>
<td data-label="What it means for you">Expect strict standards, owner-furnished long-lead equipment,
rigorous reporting and tough cost benchmarking</td>
</tr>
<tr>
<td data-label="Owner type"><strong>Wholesale colocation developer</strong> (builds halls and
leases them to large tenants)</td>
<td data-label="How they think">Speculative or pre-leased capacity, revenue starts when a hall is
delivered</td>
<td data-label="What it means for you">Delivery date drives contract terms; the tenant's requirements can
change late</td>
</tr>
<tr>
<td data-label="Owner type"><strong>Retail colocation</strong> (many small customers)</td>
<td data-label="How they think">Flexible, smaller halls, strong focus on uptime certification and
customer experience</td>
<td data-label="What it means for you">Higher design complexity per megawatt, more tenant-driven
changes</td>
</tr>
<tr>
<td data-label="Owner type"><strong>Enterprise</strong> (a bank, hospital, government agency
building its own)</td>
<td data-label="How they think">Reliability and security above all; slower decision-making</td>
<td data-label="What it means for you">More formal processes, security requirements, longer approvals</td>
</tr>
<tr>
<td data-label="Owner type"><strong>AI and high-density campuses</strong></td>
<td data-label="How they think">Very high power per rack, liquid cooling, rapid design
evolution</td>
<td data-label="What it means for you">Designs change during construction; cooling and electrical systems
are more complex</td>
</tr>
</tbody>
</table></div><p><strong>Delta Ridge</strong> is a wholesale colocation project for an
anchor tenant: four data halls of 8 MW each, with the first hall
committed for service about 15 months after notice to proceed.</p></section><section class="sec plain" id="ch1-1-3"><h2><span class="secnum">1.3</span><span class="sectitle">The vocabulary you must know on day one</span><a aria-label="Link to this section" class="perma" href="#ch1-1-3">#</a></h2><ul>
<li><p><strong>IT load (critical load):</strong> the power drawn by the
servers and networking, measured in megawatts (MW). Delta Ridge has 32
MW of IT capacity.</p></li>
<li><p><strong>White space:</strong> the data hall floor where racks
sit. <strong>Gray space:</strong> the electrical rooms, mechanical rooms
and support areas.</p></li>
<li><p><strong>Redundancy:</strong> extra equipment so that a failure or
maintenance does not interrupt service. <strong>N</strong> means exactly
the capacity needed. <strong>N+1</strong> adds one spare unit.
<strong>2N</strong> means two completely independent systems, each able
to carry the full load.</p></li>
<li><p><strong>Concurrent maintainability:</strong> any component can be
maintained or replaced without shutting down the IT load. (Uptime
Institute's Tier III is the widely used reference for this concept;
always check which standard or certification your contract
requires.)</p></li>
<li><p><strong>PUE (power usage effectiveness):</strong> a measure of
efficiency.</p></li>
</ul><div class="formula">PUE = Total facility energy ÷ IT equipment energy</div><p>A PUE of 1.3 means that for every 1.0 unit of energy used by servers,
0.3 more is used by cooling, power losses and lighting. Delta Ridge's
design target is about 1.3, so a 32 MW IT load implies a peak facility
load of roughly 42 MW.</p><ul>
<li><p><strong>RFS (ready for service):</strong> the contractual
milestone when a hall is complete, tested and handed to the
customer.</p></li>
<li><p><strong>OFCI / OFOI:</strong> owner-furnished,
contractor-installed; owner-furnished, owner-installed
equipment.</p></li>
<li><p><strong>SLA (service level agreement):</strong> the uptime
promise the owner makes to customers; it is why quality and testing
matter so much.</p></li>
</ul></section><section class="sec plain" id="ch1-1-4"><h2><span class="secnum">1.4</span><span class="sectitle">The project team: who does what</span><a aria-label="Link to this section" class="perma" href="#ch1-1-4">#</a></h2><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Party</th>
<th>Role on a data center</th>
<th>What they care about most</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Party"><strong>Owner / developer</strong></td>
<td data-label="Role on a data center">Finances, defines requirements, makes final decisions</td>
<td data-label="What they care about most">Revenue start date, budget certainty, a reliable facility</td>
</tr>
<tr>
<td data-label="Party"><strong>Anchor tenant or customer</strong></td>
<td data-label="Role on a data center">Specifies design requirements, performs their own tests and
fit-out</td>
<td data-label="What they care about most">Capacity by date, performance to their standard</td>
</tr>
<tr>
<td data-label="Party"><strong>Owner's representative / project manager</strong></td>
<td data-label="Role on a data center">Manages the owner's side: design, budget, schedule, approvals</td>
<td data-label="What they care about most">Control, transparency, avoiding surprises</td>
</tr>
<tr>
<td data-label="Party"><strong>Architect and engineers (A/E)</strong></td>
<td data-label="Role on a data center">Design the building, power, cooling, fire and security systems</td>
<td data-label="What they care about most">Design intent, code compliance, reliability</td>
</tr>
<tr>
<td data-label="Party"><strong>General contractor or construction manager (GC /
CM)</strong></td>
<td data-label="Role on a data center">Builds the project, coordinates all trades, buys major equipment (in
many contracts)</td>
<td data-label="What they care about most">Schedule, safety, profit, avoiding claims</td>
</tr>
<tr>
<td data-label="Party"><strong>Specialty subcontractors</strong></td>
<td data-label="Role on a data center">Electrical, mechanical, controls, fire protection, structure,
civil</td>
<td data-label="What they care about most">Clear scope, access, payment</td>
</tr>
<tr>
<td data-label="Party"><strong>Equipment manufacturers (OEMs)</strong></td>
<td data-label="Role on a data center">Supply generators, switchgear, UPS, chillers, PDUs; provide factory
testing and start-up</td>
<td data-label="What they care about most">Order schedule, approved submittals, payment milestones</td>
</tr>
<tr>
<td data-label="Party"><strong>Utility company</strong></td>
<td data-label="Role on a data center">Designs and builds the power connection, substation work and
metering</td>
<td data-label="What they care about most">Their own capacity, regulations and schedule</td>
</tr>
<tr>
<td data-label="Party"><strong>Commissioning agent</strong></td>
<td data-label="Role on a data center">Independently verifies every system works as designed (Chapter
9)</td>
<td data-label="What they care about most">Complete, tested, documented systems</td>
</tr>
<tr>
<td data-label="Party"><strong>Authorities</strong></td>
<td data-label="Role on a data center">Permits and inspections: building, fire, electrical,
environmental</td>
<td data-label="What they care about most">Public safety, complete submissions</td>
</tr>
<tr>
<td data-label="Party"><strong>Lenders and insurers</strong></td>
<td data-label="Role on a data center">Fund and insure the project</td>
<td data-label="What they care about most">Risk, progress, documentation</td>
</tr>
<tr>
<td data-label="Party"><strong>Community and local officials</strong></td>
<td data-label="Role on a data center">Approve land use, tax incentives; react to noise, traffic, water and
power use</td>
<td data-label="What they care about most">Jobs and tax base versus disruption</td>
</tr>
</tbody>
</table></div><div class="sub"><h3>Inside a general contractor's data center team</h3><ul>
<li><p><strong>Project executive / director:</strong> owns the owner
relationship and the project's profit across the portfolio.</p></li>
<li><p><strong>Project manager (PM):</strong> contract, budget,
subcontracts, owner communication, change orders, billing. <em>This is
the role this book prepares you for.</em></p></li>
<li><p><strong>Superintendent(s):</strong> run the field day to day,
with a general superintendent over a large campus and assistant
superintendents for each area.</p></li>
<li><p><strong>MEP manager or electrical and mechanical leads:</strong>
coordinate the largest trades, since they hold most of the cost and
risk.</p></li>
<li><p><strong>Procurement manager and expediters:</strong> track
long-lead equipment from order through factory to site.</p></li>
<li><p><strong>Project engineers and assistant PMs:</strong> RFIs,
submittals, change documents, pay applications.</p></li>
<li><p><strong>Commissioning and energization lead:</strong> plans
testing and the safe energization of electrical systems.</p></li>
<li><p><strong>Quality, safety, scheduling and BIM / VDC
managers:</strong> specialists supporting the team.</p></li>
</ul><p>The <strong>PM and superintendent pair</strong> works the same way as
on any project: the PM controls paper, money and relationships; the
superintendent controls the site. On a data center there is a third
essential partner: the <strong>MEP manager</strong>, because the
electrical and mechanical trades decide whether the project
succeeds.</p></div></section><section class="sec plain" id="ch1-1-5"><h2><span class="secnum">1.5</span><span class="sectitle">How data center projects are delivered</span><a aria-label="Link to this section" class="perma" href="#ch1-1-5">#</a></h2><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Method</th>
<th>How it works</th>
<th>Where it fits data centers</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Method"><strong>Design-bid-build</strong></td>
<td data-label="How it works">Owner completes design, then bids to contractors</td>
<td data-label="Where it fits data centers">Rare for large data centers; too slow and offers little early
input</td>
</tr>
<tr>
<td data-label="Method"><strong>Design-build</strong></td>
<td data-label="How it works">One entity designs and builds under a single contract</td>
<td data-label="Where it fits data centers">Common for repeatable designs and speed</td>
</tr>
<tr>
<td data-label="Method"><strong>Construction manager at risk (CMAR) with GMP</strong></td>
<td data-label="How it works">The CM joins during design, advises on cost and schedule, then
commits to a <strong>guaranteed maximum price</strong></td>
<td data-label="Where it fits data centers">Very common; allows <strong>early release packages</strong> (site
work, long-lead equipment) before full design is complete</td>
</tr>
<tr>
<td data-label="Method"><strong>EPC / turnkey</strong></td>
<td data-label="How it works">A contractor takes responsibility for engineering, procurement and
construction for a fixed price</td>
<td data-label="Where it fits data centers">Used when the owner wants a single point of responsibility,
including equipment supply</td>
</tr>
<tr>
<td data-label="Method"><strong>Owner-led with trade partners</strong></td>
<td data-label="How it works">The owner buys major equipment directly and assigns it to the
contractor to install</td>
<td data-label="Where it fits data centers">Common on hyperscale programs to secure long-lead items early</td>
</tr>
</tbody>
</table></div><p><strong>Delta Ridge</strong> uses CMAR with early release packages:
site and utility work starts under an early works agreement; major
electrical and mechanical equipment is ordered under early procurement
packages; the GMP is set at <strong>$400,000,000</strong> once design
reaches about 60 percent. Chapter 3 shows how that works.</p><div class="sub"><h3>The contract chain</h3><p>Money and responsibility follow <strong>contracts</strong>, not
friendships. The owner contracts with the designers and with the CM/GC.
The GC contracts with subcontractors and, in many cases, directly with
equipment manufacturers. The utility has its own agreement with the
owner. You usually have no contract with parties two steps away, so you
communicate through the party you are contracted with.</p></div></section><section class="sec plain" id="ch1-1-6"><h2><span class="secnum">1.6</span><span class="sectitle">The lifecycle of a data center project</span><a aria-label="Link to this section" class="perma" href="#ch1-1-6">#</a></h2><ol type="1">
<li><p><strong>Business case and site selection:</strong> power
availability, land, fiber, water, climate, incentives,
community.</p></li>
<li><p><strong>Utility engagement:</strong> capacity study,
interconnection agreement, substation design. Often the longest-running
activity.</p></li>
<li><p><strong>Entitlements and permits:</strong> zoning, environmental,
air permits for generators, building permits.</p></li>
<li><p><strong>Design:</strong> concept, schematic, design development,
construction documents, with early packages released along the
way.</p></li>
<li><p><strong>Preconstruction:</strong> estimating, constructability,
procurement strategy, schedule, GMP (Chapter 3).</p></li>
<li><p><strong>Procurement and award:</strong> subcontract buyout,
equipment orders (Chapter 4).</p></li>
<li><p><strong>Mobilization and site work:</strong> clearing, utilities,
foundations.</p></li>
<li><p><strong>Shell and core construction:</strong> structure, roof,
envelope.</p></li>
<li><p><strong>MEP installation and fit-out:</strong> power, cooling,
fire, security, controls (Chapter 7).</p></li>
<li><p><strong>Commissioning, integrated testing and turnover</strong>
(Chapter 9), then <strong>ramp-up, warranty and
operations.</strong></p></li>
</ol></section><section class="sec plain" id="ch1-1-7"><h2><span class="secnum">1.7</span><span class="sectitle">The stakeholder map</span><a aria-label="Link to this section" class="perma" href="#ch1-1-7">#</a></h2><p>A project manager has <strong>responsibility without
authority</strong> over most of the people who decide whether the
project succeeds. You cannot order the utility, the inspector, the
supplier or another company's foreman. You can only
<strong>influence</strong> them. The first step is to map who
matters.</p><div class="viz-slot" data-viz="stakeholders"></div><p>Place every stakeholder by <strong>power</strong> (can they stop,
delay or approve work?) and <strong>interest</strong> (how closely do
they watch and care?). Notice that on a data center the <strong>utility
company</strong> sits in the top-right quadrant: its power, and its
schedule, decide your critical path. Positions move: a neighbor with no
power on day one can acquire it with a complaint to the city.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Quadrant</th>
<th>Strategy</th>
<th>Frequency</th>
<th>Example on Delta Ridge</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Quadrant"><strong>Manage closely</strong></td>
<td data-label="Strategy">Partner: share plans early, involve in decisions</td>
<td data-label="Frequency">Weekly or more</td>
<td data-label="Example on Delta Ridge">Weekly utility coordination call; owner decision calendar; vendor
delivery calls</td>
</tr>
<tr>
<td data-label="Quadrant"><strong>Keep satisfied</strong></td>
<td data-label="Strategy">Make it easy: complete submissions, no surprises</td>
<td data-label="Frequency">At milestones and before approvals</td>
<td data-label="Example on Delta Ridge">Pre-inspection walk with the fire marshal; air-permit compliance
report to the regulator</td>
</tr>
<tr>
<td data-label="Quadrant"><strong>Keep informed</strong></td>
<td data-label="Strategy">Communicate clearly and listen</td>
<td data-label="Frequency">Regular, short</td>
<td data-label="Example on Delta Ridge">Neighborhood hotline and newsletter; toolbox talks; owner operations
team walkthroughs</td>
</tr>
<tr>
<td data-label="Quadrant"><strong>Monitor</strong></td>
<td data-label="Strategy">Light touch, watch for change</td>
<td data-label="Frequency">Occasional</td>
<td data-label="Example on Delta Ridge">Check non-critical delivery dates monthly</td>
</tr>
</tbody>
</table></div><div class="sub"><h3>A one-page stakeholder register (sample rows)</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Stakeholder</th>
<th>Power / interest</th>
<th>What they want</th>
<th>What worries them</th>
<th>Strategy</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Stakeholder">Owner's project director</td>
<td data-label="Power / interest">High / High</td>
<td data-label="What they want">Hall 1 on time, within the GMP</td>
<td data-label="What worries them">Tenant penalties, cost growth</td>
<td data-label="Strategy">Weekly one-on-one; decision calendar with dates</td>
</tr>
<tr>
<td data-label="Stakeholder">Anchor tenant's technical lead</td>
<td data-label="Power / interest">High / High</td>
<td data-label="What they want">Their standards met; their own testing completed</td>
<td data-label="What worries them">Failed tests near the deadline</td>
<td data-label="Strategy">Early joint review of the commissioning plan</td>
</tr>
<tr>
<td data-label="Stakeholder">Utility project manager</td>
<td data-label="Power / interest">High / Medium</td>
<td data-label="What they want">Complete applications, access, clear energization dates</td>
<td data-label="What worries them">Their own backlog</td>
<td data-label="Strategy">Biweekly call; site visit; treat as critical path</td>
</tr>
<tr>
<td data-label="Stakeholder">Fire marshal</td>
<td data-label="Power / interest">High / Low</td>
<td data-label="What they want">Compliant systems, complete documents</td>
<td data-label="What worries them">Unsafe or untested life-safety systems</td>
<td data-label="Strategy">Pre-inspection walkthroughs; early meeting on clean-agent and
pre-action systems</td>
</tr>
<tr>
<td data-label="Stakeholder">Neighbor on the north boundary</td>
<td data-label="Power / interest">Low / High</td>
<td data-label="What they want">Quiet, clean, safe</td>
<td data-label="What worries them">Noise at night, truck traffic</td>
<td data-label="Strategy">Direct phone line; noise monitoring; advance notice of loud
work</td>
</tr>
<tr>
<td data-label="Stakeholder">Generator manufacturer</td>
<td data-label="Power / interest">Medium / High</td>
<td data-label="What they want">Firm delivery slots, approved submittals, payment milestones</td>
<td data-label="What worries them">Late design changes</td>
<td data-label="Strategy">Biweekly factory progress calls; witness testing schedule</td>
</tr>
</tbody>
</table></div></div></section><section class="sec scenarios" id="ch1-1-8"><h2><span class="secnum">1.8</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch1-1-8">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">The anchor tenant asks to move Hall 1's date forward by six weeks</span></h3><p>The tenant has a business reason, and it reaches you through the
owner. The schedule has little float, and the utility energization date
is uncertain.</p><ol type="1">
<li><p><strong>Do not say no or yes in the meeting.</strong> Say you
will return with options within three working days.</p></li>
<li><p><strong>Rebuild the critical path</strong> with the
superintendent and scheduler: what drives Hall 1 (utility energization,
generator delivery, commissioning)?</p></li>
<li><p><strong>Price options:</strong> overtime and second shifts,
prefabricated electrical rooms, extra crews for cable pulling, extra
commissioning teams, early shipping of equipment. Example: a package of
acceleration measures might cost <strong>$6.8 million</strong> to
recover six weeks.</p></li>
<li><p><strong>Put the cost of delay next to it.</strong> If Hall 1 is
worth about <strong>$1.2 million of revenue per month</strong> to the
owner, six weeks is worth roughly <strong>$1.8 million</strong>, so the
acceleration costs more than it earns <em>unless</em> tenant penalties
or strategic value justify it.</p></li>
<li><p><strong>Return with a choice:</strong> the owner may accept a
partial acceleration (for example, three weeks for $2.1 million) or
choose to renegotiate the tenant date.</p></li>
<li><p><strong>Document the decision</strong> and the funding source in
the minutes.</p></li>
</ol><p><em>Influence principle:</em> people accept constraints when they see
a quantified menu and feel they chose among options.</p></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">The utility says the substation energization will slip eight weeks</span></h3><ol type="1">
<li><p><strong>Verify the facts:</strong> which activities are behind
and why? Is it equipment (a transformer), permitting, or their
crews?</p></li>
<li><p><strong>Escalate through the owner</strong> to the utility's
account executive; most large owners have a relationship there. Bring a
one-page schedule showing the impact in days and dollars.</p></li>
<li><p><strong>Look for bridging options:</strong> temporary generation
to start commissioning on generators, early energization of part of the
system, phased load acceptance.</p></li>
<li><p><strong>Check the contract:</strong> is utility delay an
excusable, compensable or non-compensable event? Send written notice
within the required time.</p></li>
<li><p><strong>Protect your side:</strong> resequence work that can
proceed, redeploy crews, and keep a record of idle time.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">A community group objects to generator noise and truck traffic</span></h3><ol type="1">
<li><p><strong>Meet them early,</strong> at their location if possible,
with the superintendent and the owner's community liaison.</p></li>
<li><p><strong>Bring data:</strong> truck routes, hours, noise
measurements, the air permit's operating limits for testing
generators.</p></li>
<li><p><strong>Offer practical changes:</strong> quieter equipment,
delivery windows, a named hotline, a monthly update meeting, a
third-party noise monitor.</p></li>
<li><p><strong>Record commitments</strong> and honor them
visibly.</p></li>
</ol><p><em>Influence principle:</em> people who feel heard and respected
escalate far less often. A courteous, quick response costs little
compared with a stop-work order.</p></div></section><section class="sec story" id="ch1-1-9"><h2><span class="secnum">1.9</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch1-1-9">#</a></h2><p>A new project engineer is asked to chase the status of the 138 kV
transformer for the substation. She calls the manufacturer's sales
contact, who gives a friendly, vague update. Her PM suggests a better
approach: request the factory's actual production schedule with the next
three test dates, ask who at the utility is monitoring it, and add those
dates to the master schedule. Two weeks later, the factory reveals that
a winding subcontractor is behind; because the team knew in March, not
in August, they used the time to arrange a temporary power strategy for
early commissioning. Knowing the real stakeholder in the chain, and the
real date, turned a surprise into a managed risk.</p></section><section class="sec mistakes" id="ch1-1-10"><h2><span class="secnum">1.10</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch1-1-10">#</a></h2><ul>
<li><p>Treating the data center as "just a warehouse" and
underestimating the electrical and mechanical complexity.</p></li>
<li><p>Ignoring the utility until it becomes the problem.</p></li>
<li><p>Giving direction to another firm's workers, which can transfer
responsibility and cost to you.</p></li>
<li><p>Letting the owner's tenant instructions bypass the contract's
change process.</p></li>
<li><p>Assuming every stakeholder wants the same thing.</p></li>
</ul></section><section class="sec moves" id="ch1-1-11"><h2><span class="secnum">1.11</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch1-1-11">#</a></h2><ol type="1">
<li><p>Draw the contract chain for your project on one page, with names
and phone numbers.</p></li>
<li><p>Build a stakeholder map and register with at least eight entries,
and write down what each person wants and fears.</p></li>
<li><p>Learn your project's vocabulary: redundancy level, IT load per
hall, RFS dates and who owns each long-lead item.</p></li>
<li><p>Ask your superintendent and MEP manager which three stakeholders
worry them most, and why.</p></li>
</ol></section><section class="sec toolkit" id="ch1-1-12"><h2><span class="secnum">1.12</span><span class="sectitle">Life-Guide Toolkit for Chapter 1</span><a aria-label="Link to this section" class="perma" href="#ch1-1-12">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>A data center turns electricity into reliable computing. Your job as
a builder is to deliver <strong>megawatts of capacity on a
date</strong>, safely and within budget. The people who control power,
money and permits matter more than anyone's title on an organization
chart, so find them, understand them, and keep them informed before they
have to ask.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p>Understand the owner's <strong>business case</strong> (what a
month of delay costs) and keep it in front of the team.</p></li>
<li><p>Draw and maintain the <strong>contract chain</strong> and the
<strong>stakeholder register.</strong></p></li>
<li><p>Make sure <strong>every decision has a named
decision-maker</strong> (see the RACI below).</p></li>
<li><p>Set <strong>communication channels</strong> early: who talks to
the utility, the tenant, the neighbors, the authorities.</p></li>
<li><p>Protect the team from <strong>side-door instructions</strong>
that bypass cost and schedule control.</p></li>
</ul></div><div class="sub"><h3>Who decides what? A sample RACI table</h3><p><strong>R</strong> = does the work, <strong>A</strong> = accountable
(final say), <strong>C</strong> = consulted, <strong>I</strong> =
informed. Build one for your project in week one.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Decision or task</th>
<th>Owner</th>
<th>Tenant</th>
<th>Architect / engineer</th>
<th>PM</th>
<th>Superintendent</th>
<th>Utility</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Decision or task">Approve a change order</td>
<td data-label="Owner">A</td>
<td data-label="Tenant">I</td>
<td data-label="Architect / engineer">C</td>
<td data-label="PM">R</td>
<td data-label="Superintendent">C</td>
<td data-label="Utility"></td>
</tr>
<tr>
<td data-label="Decision or task">Approve an equipment submittal</td>
<td data-label="Owner">C</td>
<td data-label="Tenant">C</td>
<td data-label="Architect / engineer">A</td>
<td data-label="PM">R</td>
<td data-label="Superintendent">I</td>
<td data-label="Utility"></td>
</tr>
<tr>
<td data-label="Decision or task">Release long-lead equipment for fabrication</td>
<td data-label="Owner">A</td>
<td data-label="Tenant">I</td>
<td data-label="Architect / engineer">C</td>
<td data-label="PM">R</td>
<td data-label="Superintendent">I</td>
<td data-label="Utility"></td>
</tr>
<tr>
<td data-label="Decision or task">Request utility energization date</td>
<td data-label="Owner">A</td>
<td data-label="Tenant">I</td>
<td data-label="Architect / engineer">C</td>
<td data-label="PM">R</td>
<td data-label="Superintendent">C</td>
<td data-label="Utility">R</td>
</tr>
<tr>
<td data-label="Decision or task">Stop unsafe work</td>
<td data-label="Owner">I</td>
<td data-label="Tenant"></td>
<td data-label="Architect / engineer"></td>
<td data-label="PM">R</td>
<td data-label="Superintendent">A</td>
<td data-label="Utility"></td>
</tr>
<tr>
<td data-label="Decision or task">Accept a hall as ready for service</td>
<td data-label="Owner">A</td>
<td data-label="Tenant">C</td>
<td data-label="Architect / engineer">C</td>
<td data-label="PM">R</td>
<td data-label="Superintendent">C</td>
<td data-label="Utility"></td>
</tr>
<tr>
<td data-label="Decision or task">Send a formal contract notice</td>
<td data-label="Owner">I</td>
<td data-label="Tenant"></td>
<td data-label="Architect / engineer"></td>
<td data-label="PM">A / R</td>
<td data-label="Superintendent">C</td>
<td data-label="Utility"></td>
</tr>
</tbody>
</table></div></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Nobody knows who can make a decision</td>
<td data-label="Why it happens">Roles were never written down</td>
<td data-label="What to do this week">Build the RACI above; get the owner's representative to confirm in
writing; post it in the trailer</td>
</tr>
<tr>
<td data-label="Problem">The owner's representative changes mid-project</td>
<td data-label="Why it happens">Promotions, reorganizations</td>
<td data-label="What to do this week">Write a one-page handover brief (decisions made, open items,
preferences); meet the new person within a week; re-confirm the decision
calendar</td>
</tr>
<tr>
<td data-label="Problem">Owner and tenant give conflicting instructions</td>
<td data-label="Why it happens">Two customers, two priorities</td>
<td data-label="What to do this week">Ask the owner to name one decision channel; hold a weekly three-way
meeting; record all instructions in minutes</td>
</tr>
<tr>
<td data-label="Problem">Foremen go around you to the designer</td>
<td data-label="Why it happens">Habit and speed</td>
<td data-label="What to do this week">Thank them, explain the cost and schedule record, set up a
twice-weekly standing call with the designers so questions get answered
quickly</td>
</tr>
<tr>
<td data-label="Problem">The utility does not return calls</td>
<td data-label="Why it happens">Their priorities are different</td>
<td data-label="What to do this week">Visit their field office; ask who owns your energization; escalate
through the owner's executive; bring a one-page schedule with the dates
you need</td>
</tr>
<tr>
<td data-label="Problem">Neighbors post angry comments about noise and trucks</td>
<td data-label="Why it happens">Fear and lack of information</td>
<td data-label="What to do this week">Create a short FAQ, a hotline and a monthly update; invite a
representative to a site walk; publish the facts and the fixes</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"A data center is just a big warehouse."</p></div><div class="r"><span class="lab">Reality</span><p>About two thirds of the cost is electrical and mechanical systems;
the shell is the simple part</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The architect runs the project."</p></div><div class="r"><span class="lab">Reality</span><p>The architect designs and reviews; the contractor controls means and
methods; the owner decides</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"More redundancy is always better."</p></div><div class="r"><span class="lab">Reality</span><p>More redundancy means more equipment, space, cost and testing; it
must match the customer's actual need</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p>In construction your reputation is carried from project to project by
people who watched how you behaved under pressure. <strong>Every
relationship on this job is a ten-year relationship.</strong> Be honest,
be quick to help, and never burn a bridge you might need on the next
campus.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>What does N+1 mean?</summary><div class="ans">The capacity needed plus one spare unit</div></details><details class="qa"><summary>A 32 MW IT load at a PUE of 1.3 implies roughly what total facility
load?</summary><div class="ans">About 41.6 MW (32 × 1.3)</div></details><details class="qa"><summary>Why does the utility sit in the "manage closely" quadrant?</summary><div class="ans">Its schedule decides the date of permanent power, which drives
commissioning</div></details><details class="qa"><summary>What is an RFS milestone?</summary><div class="ans">Ready for service: the hall is complete, tested and handed over</div></details><details class="qa"><summary>What is the first step in managing a stakeholder?</summary><div class="ans">Understand their interests: map power and interest, then ask what a
good outcome looks like</div></details></div></div></section></article>
<article class="chapter" id="ch2"><header class="ch-head"><div aria-hidden="true" class="ch-num">02</div><div class="ch-meta"><span class="kicker">Chapter 2</span><h1>ANATOMY OF A DATA CENTER: POWER, COOLING, SPACE AND LIFE SAFETY</h1><p class="ch-q">What is physically inside the building and how do the systems depend on each other?</p><p class="ch-read">14 min read · 2,914 words</p></div></header><section class="sec bigidea" id="ch2-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch2-idea">#</a></h2><p>A data center is two chains and a room. The <strong>power
chain</strong> brings electricity from the utility to every server, with
backup in case anything fails. The <strong>cooling chain</strong>
removes the heat those servers produce. The <strong>room</strong>, the
data hall, is where they meet. Nearly every problem you will manage on a
data center project is an interface problem: where one system hands off
to another. If you can draw these chains from memory and say which
trade, which equipment and which test is responsible for each link, you
can read any drawing set and any schedule.</p><div class="viz-slot" data-viz="chain"></div><p>The key physical fact: <strong>almost every watt of electricity that
enters a server leaves as heat.</strong> An 8 MW data hall must reject
about 8 MW of heat continuously, plus the heat from power conversion
losses. That single fact explains why electrical and mechanical systems
dominate the cost.</p></section><section class="sec plain" id="ch2-2-1"><h2><span class="secnum">2.1</span><span class="sectitle">The power chain, link by link</span><a aria-label="Link to this section" class="perma" href="#ch2-2-1">#</a></h2><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Link</th>
<th>What it does</th>
<th>Delta Ridge example</th>
<th>Why PMs care</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Link"><strong>Utility feed and substation</strong></td>
<td data-label="What it does">Brings power in at transmission or sub-transmission voltage and
steps it down; often built partly by the utility and partly by the
owner</td>
<td data-label="Delta Ridge example">Two independent 138 kV feeds into an on-site substation with large
power transformers</td>
<td data-label="Why PMs care">Utility schedule and energization date often drive the critical
path; approvals are outside your control</td>
</tr>
<tr>
<td data-label="Link"><strong>Medium-voltage (MV) switchgear</strong></td>
<td data-label="What it does">Distributes power at medium voltage (for example 13.8 kV or similar)
to each hall, with protection and switching</td>
<td data-label="Delta Ridge example">Redundant MV lineups per hall</td>
<td data-label="Why PMs care">Long lead time; heavy; tested at the factory and again on site</td>
</tr>
<tr>
<td data-label="Link"><strong>Generators and paralleling gear</strong></td>
<td data-label="What it does">Diesel generators start within seconds of an outage and carry the
load; paralleling switchgear coordinates them</td>
<td data-label="Delta Ridge example">5 generators of 3.0 MW per hall (4 needed, 1 spare), 20 in
total</td>
<td data-label="Why PMs care">Long lead time; air permits; fuel storage; noise; load-bank
testing</td>
</tr>
<tr>
<td data-label="Link"><strong>Transfer switches</strong></td>
<td data-label="What it does">Move the load between utility and generator</td>
<td data-label="Delta Ridge example">Automatic transfer at the MV or LV level, depending on design</td>
<td data-label="Why PMs care">Critical to test under real conditions</td>
</tr>
<tr>
<td data-label="Link"><strong>UPS (uninterruptible power supply) and
batteries</strong></td>
<td data-label="What it does">Bridge the gap between a utility failure and generator pickup;
condition the power</td>
<td data-label="Delta Ridge example">Redundant UPS modules per hall, with battery rooms</td>
<td data-label="Why PMs care">Battery rooms have special fire and ventilation requirements</td>
</tr>
<tr>
<td data-label="Link"><strong>Step-down transformers and low-voltage
switchboards</strong></td>
<td data-label="What it does">Convert to the voltage servers use</td>
<td data-label="Delta Ridge example">Located in electrical rooms adjacent to each hall</td>
<td data-label="Why PMs care">Heat, weight, clearances, arc-flash safety</td>
</tr>
<tr>
<td data-label="Link"><strong>PDUs, remote power panels (RPPs) and busway</strong></td>
<td data-label="What it does">Distribute power to racks</td>
<td data-label="Delta Ridge example">Overhead busway above racks, with tap-off boxes</td>
<td data-label="Why PMs care">Installation is repetitive and labor-heavy; layout must match rack
design</td>
</tr>
<tr>
<td data-label="Link"><strong>Rack power</strong></td>
<td data-label="What it does">Final connection to servers</td>
<td data-label="Delta Ridge example">Owner or tenant installed</td>
<td data-label="Why PMs care">Coordination of density and layout</td>
</tr>
</tbody>
</table></div><div class="sub"><h3>Redundancy in plain language</h3><p>Imagine the load is a patient on life support. <strong>N</strong>
means one machine; if it fails, the patient is at risk.
<strong>N+1</strong> means one extra machine ready. <strong>2N</strong>
means two completely separate sets of machines on two completely
separate power paths. Delta Ridge uses N+1 on generators and cooling,
and A/B dual power paths (a 2N-style arrangement) to each rack, so that
one entire path can be shut down for maintenance without turning off a
server. More redundancy means more equipment, more space, more cost and
more testing.</p></div><div class="sub"><h3>How to read an electrical single-line diagram (the most valuable skill you can learn)</h3><ol type="1">
<li><p><strong>Find the source</strong> (utility or generator) at the
top.</p></li>
<li><p><strong>Follow each line downward</strong> through breakers,
switchgear, transformers, UPS and panels. Each symbol is a piece of
equipment someone must buy, deliver, set, connect, test and
commission.</p></li>
<li><p><strong>Note the voltage</strong> at each level; it tells you the
cable size, the safety category and the spacing.</p></li>
<li><p><strong>Find the tie breakers</strong> between systems; they
define redundancy.</p></li>
<li><p><strong>List the equipment</strong> and check each against your
procurement log.</p></li>
</ol></div></section><section class="sec plain" id="ch2-2-2"><h2><span class="secnum">2.2</span><span class="sectitle">The cooling chain, link by link</span><a aria-label="Link to this section" class="perma" href="#ch2-2-2">#</a></h2><p>Heat is measured in kilowatts or in <strong>tons of
refrigeration</strong> (one ton is about 3.517 kW).</p><div class="formula">Cooling tons = Heat load in kW ÷ 3.517</div><p>For one Delta Ridge hall: 8,000 kW of IT load plus roughly 500 kW of
power conversion losses and other heat is about 8,500 kW, or
<strong>about 2,420 tons</strong>. With chillers of 650 tons each, four
units carry the load (4 × 650 = 2,600 tons), and a fifth provides N+1
redundancy. That is five chillers per hall and twenty for the
building.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Link</th>
<th>What it does</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Link"><strong>Chillers or other heat rejection</strong></td>
<td data-label="What it does">Remove heat from the water loop to outside air (air-cooled) or to
cooling towers (water-cooled)</td>
<td data-label="Notes">Air-cooled uses less water but more electricity in hot climates;
water-cooled is more efficient but uses water and needs treatment</td>
</tr>
<tr>
<td data-label="Link"><strong>Chilled-water piping and pumps</strong></td>
<td data-label="What it does">Carry cold water to the halls and warm water back</td>
<td data-label="Notes">Large-diameter pipe, welding, flushing, pressure testing, and
redundant loops</td>
</tr>
<tr>
<td data-label="Link"><strong>CRAH units, fan walls, coils or liquid cooling</strong></td>
<td data-label="What it does">Transfer heat from the room air (or directly from the chips) to the
water</td>
<td data-label="Notes">Air cooling works up to a certain density; high-density AI racks
often use direct liquid cooling, rear-door heat exchangers or
similar</td>
</tr>
<tr>
<td data-label="Link"><strong>Containment (hot aisle or cold aisle)</strong></td>
<td data-label="What it does">Prevents hot and cold air from mixing</td>
<td data-label="Notes">Simple physically but critical for efficiency</td>
</tr>
<tr>
<td data-label="Link"><strong>Controls</strong></td>
<td data-label="What it does">Maintain temperature, humidity and flow, and react to failures</td>
<td data-label="Notes">Software and integration risk</td>
</tr>
<tr>
<td data-label="Link"><strong>Water treatment and storage</strong></td>
<td data-label="What it does">Protect pipes; provide ride-through water supply</td>
<td data-label="Notes">Often overlooked until late</td>
</tr>
</tbody>
</table></div><p><strong>Density is changing the industry.</strong> Traditional
enterprise racks drew a few kilowatts; modern cloud racks draw more; AI
racks can draw many times that, which pushes designs toward liquid
cooling, heavier piping, more electrical capacity per square foot, and
designs that change during construction. If your project involves high
density, expect more design iteration and more change orders, and plan
for it in the schedule and the contingency.</p></section><section class="sec plain" id="ch2-2-3"><h2><span class="secnum">2.3</span><span class="sectitle">The white space: where it all comes together</span><a aria-label="Link to this section" class="perma" href="#ch2-2-3">#</a></h2><p>The data hall holds rows of racks, overhead cable trays and busways,
containment, lighting, fire detection and sometimes a raised floor. Its
construction is simple compared with the plant that serves it, but it is
where <strong>precision and cleanliness</strong> count.</p><ul>
<li><p><strong>Floors:</strong> flat, level, sealed, designed for heavy
rack loads; dust control matters, because construction debris damages
equipment.</p></li>
<li><p><strong>Overhead congestion:</strong> cable tray, busway, fiber
tray, sprinkler or clean-agent piping, lighting and cooling pipes
compete for space. Coordinate in 3D before fabrication.</p></li>
<li><p><strong>Cleanliness:</strong> halls are typically brought to a
controlled, clean state before equipment arrives: sealed concrete,
sticky mats, restricted access and cleaning protocols.</p></li>
<li><p><strong>Security:</strong> layered access, cameras, mantraps, and
sometimes tenant-specific cages.</p></li>
</ul></section><section class="sec plain" id="ch2-2-4"><h2><span class="secnum">2.4</span><span class="sectitle">Fire protection and life safety</span><a aria-label="Link to this section" class="perma" href="#ch2-2-4">#</a></h2><p>Data centers contain valuable equipment and many ignition sources, so
fire protection is both a life-safety and a business-continuity system.
Typical elements include <strong>very early smoke detection</strong>
(aspirating detectors that sample the air), <strong>pre-action sprinkler
or gaseous / clean-agent suppression</strong> (chosen by the owner and
the authority), special systems for <strong>battery rooms</strong>,
fire-rated walls, smoke control and emergency lighting. Requirements
depend on local codes, insurers and owner standards, with standards such
as the applicable NFPA codes commonly referenced. <strong>The fire
marshal and the insurer are real stakeholders</strong>, and integrated
tests of life-safety systems are among the last and most
schedule-sensitive tasks (Chapter 9).</p></section><section class="sec plain" id="ch2-2-5"><h2><span class="secnum">2.5</span><span class="sectitle">Controls, monitoring and security</span><a aria-label="Link to this section" class="perma" href="#ch2-2-5">#</a></h2><ul>
<li><p><strong>BMS (building management system):</strong> controls
mechanical equipment.</p></li>
<li><p><strong>EPMS (electrical power monitoring system):</strong>
monitors the electrical chain.</p></li>
<li><p><strong>DCIM (data center infrastructure management):</strong>
the owner's software view of power, cooling and capacity.</p></li>
<li><p><strong>Security and network systems:</strong> access control,
video, intrusion detection, structured cabling.</p></li>
</ul><p>Controls are where <strong>integration risk</strong> hides. Equipment
from many vendors must talk to one another, and software testing happens
late. Treat controls integration as a critical path activity, not an
afterthought.</p></section><section class="sec plain" id="ch2-2-6"><h2><span class="secnum">2.6</span><span class="sectitle">The shell: structure and site</span><a aria-label="Link to this section" class="perma" href="#ch2-2-6">#</a></h2><p>The building is typically a large, low-rise structure of tilt-up
concrete, precast panels or steel framing on a heavy slab, with roof
loads from mechanical equipment, large equipment pads, generator yards,
and fuel storage, plus a site that includes the substation, stormwater
controls, security fencing and roads for heavy deliveries.
<strong>Structure and site are the least risky and most repeatable parts
of the job</strong>, which makes them good candidates for prefabrication
and standardization.</p></section><section class="sec plain" id="ch2-2-7"><h2><span class="secnum">2.7</span><span class="sectitle">How the systems depend on each other</span><a aria-label="Link to this section" class="perma" href="#ch2-2-7">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>If this fails or is late</th>
<th>What stops</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="If this fails or is late">Utility energization</td>
<td data-label="What stops">Permanent power, so no equipment testing at full load, so no
commissioning of cooling or UPS</td>
</tr>
<tr>
<td data-label="If this fails or is late">Switchgear delivery</td>
<td data-label="What stops">Distribution to the hall, so UPS and PDU connection, so no load
testing</td>
</tr>
<tr>
<td data-label="If this fails or is late">Generator delivery or air permit</td>
<td data-label="What stops">Backup power, so no integrated systems test</td>
</tr>
<tr>
<td data-label="If this fails or is late">Chiller delivery or piping completion</td>
<td data-label="What stops">Cooling, so no load test and no hall start-up</td>
</tr>
<tr>
<td data-label="If this fails or is late">Controls integration</td>
<td data-label="What stops">Automatic response to failures, so failed functional tests</td>
</tr>
<tr>
<td data-label="If this fails or is late">Fire system approval</td>
<td data-label="What stops">Occupancy and insurance, even if everything else is done</td>
</tr>
<tr>
<td data-label="If this fails or is late">Clean white space</td>
<td data-label="What stops">Entry of tenant equipment</td>
</tr>
</tbody>
</table></div><p>A failure in one link blocks several downstream activities, so the
project schedule is a <strong>chain of dependencies</strong>, and a PM's
job is to find the weakest link early.</p></section><section class="sec plain" id="ch2-2-8"><h2><span class="secnum">2.8</span><span class="sectitle">Delta Ridge by the numbers</span><a aria-label="Link to this section" class="perma" href="#ch2-2-8">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Item</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Item">Data halls</td>
<td class="n" data-label="Value">4</td>
</tr>
<tr>
<td data-label="Item">IT load per hall</td>
<td data-label="Value">8 MW (32 MW total)</td>
</tr>
<tr>
<td data-label="Item">Building area</td>
<td data-label="Value">about 140,000 sq ft</td>
</tr>
<tr>
<td data-label="Item">Peak facility load at PUE 1.3</td>
<td data-label="Value">about 42 MW</td>
</tr>
<tr>
<td data-label="Item">Generators</td>
<td data-label="Value">20 units of 3.0 MW (4 per hall plus 1 spare each)</td>
</tr>
<tr>
<td data-label="Item">Chillers</td>
<td data-label="Value">20 units of 650 tons (4 per hall plus 1 spare each)</td>
</tr>
<tr>
<td data-label="Item">Utility service</td>
<td data-label="Value">Two 138 kV feeds into an on-site substation</td>
</tr>
<tr>
<td data-label="Item">Redundancy</td>
<td data-label="Value">N+1 on generators and cooling; A/B dual power paths to racks</td>
</tr>
<tr class="tot">
<td data-label="Item">GMP</td>
<td data-label="Value">$400 million</td>
</tr>
</tbody>
</table></div></section><section class="sec scenarios" id="ch2-2-9"><h2><span class="secnum">2.9</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch2-2-9">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">The engineer and the equipment manufacturer disagree on the switchgear layout</span></h3><p>The manufacturer says the clearance in front of the switchgear is a
safety requirement; the engineer says the drawing already meets code.
The electrical room cannot fit both.</p><ol type="1">
<li><p><strong>Get both positions in writing</strong> with references to
the code section and the product's installation manual.</p></li>
<li><p><strong>Hold a joint call</strong> with the engineer,
manufacturer, electrical sub and your MEP manager; use a mark-up of the
room layout.</p></li>
<li><p><strong>Choose the more conservative requirement</strong> when
safety is involved, and use the RFI process to get the engineer to
confirm in writing.</p></li>
<li><p><strong>Assess impact:</strong> can the room be enlarged, or can
equipment be reoriented? Price the options.</p></li>
<li><p><strong>Record the decision</strong> and issue revised
drawings.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">The owner's standard conflicts with the local fire marshal</span></h3><p>The owner's global standard specifies one suppression design; the
local fire marshal asks for another.</p><ol type="1">
<li><p><strong>Meet the fire marshal early,</strong> with the owner's
fire protection engineer.</p></li>
<li><p><strong>Ask what outcome they need</strong> (life safety,
containment, evacuation) rather than arguing about the system.</p></li>
<li><p><strong>Present the owner's performance data</strong> and the
insurer's requirements.</p></li>
<li><p><strong>Seek a documented agreement</strong> and obtain approval
before ordering equipment.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The tenant requests liquid cooling in Hall 3 after the design is complete</span></h3><ol type="1">
<li><p><strong>Treat it as a design change.</strong> Request the revised
design basis, power and cooling loads.</p></li>
<li><p><strong>Quantify</strong> impact on piping, structure, electrical
capacity, schedule and cost; present options and decision
dates.</p></li>
<li><p><strong>Protect procurement:</strong> identify items already
ordered that might be affected and the cost to modify or
cancel.</p></li>
<li><p><strong>Negotiate a change order</strong> with time, not just
cost.</p></li>
</ol></div></section><section class="sec problems" id="ch2-2-10"><h2><span class="secnum">2.10</span><span class="sectitle">Real problems and solutions</span><a aria-label="Link to this section" class="perma" href="#ch2-2-10">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Electrical room is too small for the equipment as purchased</td>
<td data-label="Solution">Check dimensions against shop drawings during submittal; resolve
before fabrication; consider modular electrical rooms (prefabricated),
or room expansion if still possible</td>
</tr>
<tr>
<td data-label="Problem">Chilled-water piping fails a pressure test</td>
<td data-label="Solution">Isolate sections, locate and repair, retest; document; consider
adding checkpoints during installation (test in stages)</td>
</tr>
<tr>
<td data-label="Problem">Dust from construction contaminates a completed hall</td>
<td data-label="Solution">Stop work, clean to the owner's standard, restrict access, add
temporary barriers and positive pressure; re-establish cleanliness
protocols</td>
</tr>
<tr>
<td data-label="Problem">Batteries arrive but the battery room is not ready</td>
<td data-label="Solution">Do not store batteries in unsuitable conditions; provide
climate-controlled storage; resequence battery room finishing; check
manufacturer's storage limits</td>
</tr>
<tr>
<td data-label="Problem">Generator exhaust or noise exceeds permit limits</td>
<td data-label="Solution">Review the air permit; add silencers or screening; adjust testing
hours; talk to the regulator before enforcement</td>
</tr>
</tbody>
</table></div></section><section class="sec story" id="ch2-2-11"><h2><span class="secnum">2.11</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch2-2-11">#</a></h2><p>Two weeks before the first generator arrives, a project engineer
compares the delivery drawing with the pad design and sees that the pad
is 8 inches shorter than the generator's base. The concrete sub had
followed an earlier revision. It costs the project about $6,000 and two
days to extend the pad; had it been found after the generator was set,
the cost would have been far higher. The lesson: <strong>compare the
real equipment drawing to the real installation drawing, every
time.</strong></p></section><section class="sec mistakes" id="ch2-2-12"><h2><span class="secnum">2.12</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch2-2-12">#</a></h2><ul>
<li><p>Learning the building but not the systems: you cannot manage what
you do not understand.</p></li>
<li><p>Believing that "redundancy" is just drawing extra boxes: it must
be tested.</p></li>
<li><p>Neglecting controls and integration.</p></li>
<li><p>Forgetting that cooling equipment is also an electrical
load.</p></li>
<li><p>Allowing construction dust into clean spaces.</p></li>
</ul></section><section class="sec moves" id="ch2-2-13"><h2><span class="secnum">2.13</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch2-2-13">#</a></h2><ol type="1">
<li><p>Redraw the power chain and cooling chain for your project on one
page, naming every major piece of equipment and its supplier.</p></li>
<li><p>Get the single-line diagram and find the tie breakers that create
redundancy.</p></li>
<li><p>Walk the project with the MEP manager and ask: where are the
three most congested spaces, and why?</p></li>
<li><p>Calculate the cooling tons for one hall from its load and check
that the chiller count makes sense.</p></li>
</ol></section><section class="sec toolkit" id="ch2-2-14"><h2><span class="secnum">2.14</span><span class="sectitle">Life-Guide Toolkit for Chapter 2</span><a aria-label="Link to this section" class="perma" href="#ch2-2-14">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>Power comes in and heat goes out. Everything inside the building
exists to keep those two flows reliable. If you can explain the power
chain and the cooling chain in two minutes, you can read any drawing,
understand any delay, and speak with every trade as an equal.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p><strong>Check every major equipment submittal</strong> for size,
weight, clearances, connections and controls points before it is
released for fabrication.</p></li>
<li><p>Keep an <strong>interface register</strong>: every place where
one trade or system hands off to another.</p></li>
<li><p>Make sure the <strong>owner's and tenant's standards</strong> are
reflected in the design and in the field.</p></li>
<li><p>Keep the <strong>single-line diagram and piping diagrams
current</strong>, and make sure the field is using the current
revision.</p></li>
<li><p>Hold the line on <strong>design freeze dates</strong>, because
late changes to power or cooling ripple through procurement.</p></li>
</ul></div><div class="sub"><h3>A sample interface register (the PM's most underrated tool)</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>ID</th>
<th>Interface</th>
<th>Between</th>
<th>Why it matters</th>
<th>Owner</th>
<th>Due</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="ID">I-01</td>
<td data-label="Interface">Generator exhaust and noise vs. the air permit</td>
<td data-label="Between">Generator OEM, environmental consultant, GC</td>
<td data-label="Why it matters">Permit limits can force a different engine or enclosure</td>
<td data-label="Owner">MEP manager</td>
<td data-label="Due">Before generator order is released</td>
</tr>
<tr>
<td data-label="ID">I-02</td>
<td data-label="Interface">Switchgear and UPS signals to BMS and EPMS</td>
<td data-label="Between">Electrical sub, controls sub, OEMs</td>
<td data-label="Why it matters">Missing alarm points cause failed tests</td>
<td data-label="Owner">Controls lead</td>
<td data-label="Due">Submittal review</td>
</tr>
<tr>
<td data-label="ID">I-03</td>
<td data-label="Interface">Chiller sequences and chilled-water controls</td>
<td data-label="Between">Mechanical sub, controls sub, chiller OEM</td>
<td data-label="Why it matters">Wrong sequence means unstable cooling</td>
<td data-label="Owner">Controls lead</td>
<td data-label="Due">Before L3 start-up</td>
</tr>
<tr>
<td data-label="ID">I-04</td>
<td data-label="Interface">Busway tap-off positions and rack layout</td>
<td data-label="Between">Electrical sub, tenant</td>
<td data-label="Why it matters">Rack moves late mean busway rework</td>
<td data-label="Owner">PE</td>
<td data-label="Due">Design freeze</td>
</tr>
<tr>
<td data-label="ID">I-05</td>
<td data-label="Interface">Fire alarm interfaces: door release, shutdown, smoke control</td>
<td data-label="Between">Fire alarm sub, security sub, controls sub</td>
<td data-label="Why it matters">Integrated test depends on all of them</td>
<td data-label="Owner">Fire lead</td>
<td data-label="Due">Before L4</td>
</tr>
<tr>
<td data-label="ID">I-06</td>
<td data-label="Interface">Fuel storage, piping, leak detection and delivery</td>
<td data-label="Between">Fuel sub, generator OEM, fire marshal</td>
<td data-label="Why it matters">Fuel runtime and spill rules affect permits</td>
<td data-label="Owner">MEP manager</td>
<td data-label="Due">Before fuel delivery</td>
</tr>
</tbody>
</table></div></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Equipment is larger than the room it was meant for</td>
<td data-label="Why it happens">Nobody compared the shop drawing with the room including service
clearances</td>
<td data-label="What to do this week">Overlay the vendor's drawing on the room plan; check door and
rigging paths; resolve before release; consider a modular electrical
room</td>
</tr>
<tr>
<td data-label="Problem">Hot spots appear at test although total cooling capacity is
adequate</td>
<td data-label="Why it happens">Air leakage and poor containment, missing blanking panels, wrong set
points</td>
<td data-label="What to do this week">Inspect containment seals and gaps; check supply temperature and fan
settings; ask the commissioning agent for temperature maps before
changing equipment</td>
</tr>
<tr>
<td data-label="Problem">Battery type is chosen late and the room no longer fits
requirements</td>
<td data-label="Why it happens">Ventilation, detection, fire and floor-load rules depend on the
chemistry</td>
<td data-label="What to do this week">Freeze the battery selection early and re-check the room design
against it</td>
</tr>
<tr>
<td data-label="Problem">Nobody knows how many hours of fuel are required on site</td>
<td data-label="Why it happens">The tenant's requirement was never written down</td>
<td data-label="What to do this week">Ask the tenant in writing; size tanks and delivery contracts around
it; check permits</td>
</tr>
<tr>
<td data-label="Problem">Neighbors complain during generator testing</td>
<td data-label="Why it happens">Testing is loud and unannounced</td>
<td data-label="What to do this week">Set test windows; give notice; use acoustic treatments; monitor
sound levels</td>
</tr>
<tr>
<td data-label="Problem">Racks are heavier than the floor was designed for</td>
<td data-label="Why it happens">High-density equipment is heavy</td>
<td data-label="What to do this week">Get the rack weights from the tenant; have the structural engineer
review; check rolling loads on delivery routes</td>
</tr>
<tr>
<td data-label="Problem">Names on the controls screens do not match the drawings</td>
<td data-label="Why it happens">No naming convention</td>
<td data-label="What to do this week">Agree a naming standard before programming starts</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The generators run the data center."</p></div><div class="r"><span class="lab">Reality</span><p>Utility power is the primary source; generators are backup for
outages</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The UPS keeps everything running for hours."</p></div><div class="r"><span class="lab">Reality</span><p>UPS batteries bridge seconds to minutes, until generators take
over</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"More cooling is always better."</p></div><div class="r"><span class="lab">Reality</span><p>Overcooling wastes energy; containment and right-sizing matter
more</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Fire protection is a code box to tick."</p></div><div class="r"><span class="lab">Reality</span><p>It protects people and uptime, and the fire marshal and insurer can
stop occupancy</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p>You cannot manage what you do not understand. <strong>The best
managers learn the system before they manage the people on it</strong>,
and they are not embarrassed to ask a foreman to explain a detail for
the third time.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>A hall has 8,000 kW of IT load and 600 kW of losses. About how many
tons of cooling?</summary><div class="ans">8,600 ÷ 3.517 = about 2,445 tons</div></details><details class="qa"><summary>What does 2N mean?</summary><div class="ans">Two completely independent systems, each able to carry the full
load</div></details><details class="qa"><summary>What does a UPS do?</summary><div class="ans">Bridges the gap between loss of utility power and generator pickup,
and conditions power</div></details><details class="qa"><summary>Which goes first in the ceiling priority rule?</summary><div class="ans">Gravity drain pipes, because they need slope</div></details><details class="qa"><summary>Why is controls integration risky?</summary><div class="ans">Many vendors must communicate, and the software is tested late</div></details></div></div></section></article>
<article class="chapter" id="ch3"><header class="ch-head"><div aria-hidden="true" class="ch-num">03</div><div class="ch-meta"><span class="kicker">Chapter 3</span><h1>PRECONSTRUCTION: SITE, POWER, PERMITS, DESIGN AND THE ESTIMATE</h1><p class="ch-q">How do site, power, permits, design and the estimate come together before construction?</p><p class="ch-read">16 min read · 3,266 words</p></div></header><section class="sec bigidea" id="ch3-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch3-idea">#</a></h2><p>Most of a data center project's cost, schedule and risk are
<strong>decided before the first shovel of dirt moves.</strong> The site
determines the power. The power determines the schedule. The design
determines the long-lead equipment. The estimate and the procurement
strategy determine the money. A project manager who joins at
preconstruction and does these well makes the construction phase far
easier; a PM who inherits a weak preconstruction spends two years fixing
it.</p><p>On Delta Ridge the early work happened in an <strong>early works
agreement</strong> beginning in September 2026, ahead of the main notice
to proceed on <strong>January 4, 2027</strong>. Think of preconstruction
as five parallel streams: <strong>site, power, permits, design and
money.</strong></p></section><section class="sec plain" id="ch3-3-1"><h2><span class="secnum">3.1</span><span class="sectitle">Site selection and due diligence</span><a aria-label="Link to this section" class="perma" href="#ch3-3-1">#</a></h2><p>By the time a contractor is hired, the owner has usually chosen the
site, but the PM still needs to understand why, because every site
factor becomes a project risk.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Factor</th>
<th>The question</th>
<th>Why it matters to construction</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Factor"><strong>Power availability</strong></td>
<td data-label="The question">How many MW can the utility deliver, by when, at what cost?</td>
<td data-label="Why it matters to construction">The first and often the decisive question; sets the phasing and the
critical path</td>
</tr>
<tr>
<td data-label="Factor"><strong>Fiber and connectivity</strong></td>
<td data-label="The question">Are multiple diverse fiber routes available?</td>
<td data-label="Why it matters to construction">Customers will not lease without it; may need trenching on public
rights-of-way</td>
</tr>
<tr>
<td data-label="Factor"><strong>Water</strong></td>
<td data-label="The question">Is there water for cooling, if the design uses it? Can wastewater be
discharged?</td>
<td data-label="Why it matters to construction">Drives cooling design and permits; community concern</td>
</tr>
<tr>
<td data-label="Factor"><strong>Land and soils</strong></td>
<td data-label="The question">Size, shape, geotechnical conditions, groundwater, wetlands, flood
zone</td>
<td data-label="Why it matters to construction">Foundation cost, earthwork, dewatering, stormwater</td>
</tr>
<tr>
<td data-label="Factor"><strong>Natural hazards</strong></td>
<td data-label="The question">Flood, wind, seismic, extreme heat, lightning</td>
<td data-label="Why it matters to construction">Design loads and insurance</td>
</tr>
<tr>
<td data-label="Factor"><strong>Zoning and community</strong></td>
<td data-label="The question">Is a data center permitted? How will neighbors react?</td>
<td data-label="Why it matters to construction">Entitlement time and risk</td>
</tr>
<tr>
<td data-label="Factor"><strong>Incentives</strong></td>
<td data-label="The question">Tax abatements or agreements with conditions</td>
<td data-label="Why it matters to construction">Compliance deadlines tied to investment or jobs</td>
</tr>
<tr>
<td data-label="Factor"><strong>Workforce and logistics</strong></td>
<td data-label="The question">Availability of electricians, pipefitters, heavy-haul routes</td>
<td data-label="Why it matters to construction">Labor productivity and delivery of oversized equipment</td>
</tr>
</tbody>
</table></div><p><strong>Due diligence for the PM:</strong> read the geotechnical
report and its limitations, the environmental assessment, the survey,
the utility study, the zoning approvals and any development agreement.
Each document contains commitments you will be asked to honor: noise
limits, hours of work, truck routes, buffers, landscaping, and reporting
duties.</p></section><section class="sec plain" id="ch3-3-2"><h2><span class="secnum">3.2</span><span class="sectitle">Utility power: the longest road in the project</span><a aria-label="Link to this section" class="perma" href="#ch3-3-2">#</a></h2><p>Utility power is both the most valuable and the least controllable
part of a data center project. The process normally follows these steps,
and each one takes months:</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Step</th>
<th>What happens</th>
<th>Typical owner and utility responsibilities</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Step">1. <strong>Load request and capacity study</strong></td>
<td data-label="What happens">The utility studies whether its grid can supply the requested
MW</td>
<td data-label="Typical owner and utility responsibilities">Owner submits load profile and ramp schedule</td>
</tr>
<tr>
<td data-label="Step">2. <strong>Service / interconnection agreement</strong></td>
<td data-label="What happens">A contract defining capacity, schedule, costs and obligations</td>
<td data-label="Typical owner and utility responsibilities">Owner signs; cost sharing and deposits are negotiated</td>
</tr>
<tr>
<td data-label="Step">3. <strong>Facilities study and design</strong></td>
<td data-label="What happens">Utility designs the new lines and substation connection</td>
<td data-label="Typical owner and utility responsibilities">Owner designs the on-site substation if applicable</td>
</tr>
<tr>
<td data-label="Step">4. <strong>Long-lead procurement</strong></td>
<td data-label="What happens">Large power transformers, breakers, relays, conductors</td>
<td data-label="Typical owner and utility responsibilities">Whoever buys them must order very early</td>
</tr>
<tr>
<td data-label="Step">5. <strong>Construction</strong></td>
<td data-label="What happens">Utility builds its side; owner or GC builds its side</td>
<td data-label="Typical owner and utility responsibilities">Coordination of outages, access, inspection</td>
</tr>
<tr>
<td data-label="Step">6. <strong>Testing and energization</strong></td>
<td data-label="What happens">Protection systems tested; utility approves; power is switched
on</td>
<td data-label="Typical owner and utility responsibilities">A formal, scheduled event with its own approvals</td>
</tr>
<tr>
<td data-label="Step">7. <strong>Permanent power and ramp-up</strong></td>
<td data-label="What happens">Load is added in steps agreed with the utility</td>
<td data-label="Typical owner and utility responsibilities">The owner must not exceed approved capacity</td>
</tr>
</tbody>
</table></div><p>On Delta Ridge, the owner reserved and ordered the main 138 kV to
13.8 kV transformers in mid-2025, before the GC was hired, because
market lead times for large power transformers have recently run from
roughly a year to well over two years (verify current figures with
suppliers). The utility's target for <strong>permanent power
energization is November 15, 2027</strong>, which sets the date for
large-scale commissioning. That date is on the critical path of the
whole project.</p><div class="sub"><h3>Power strategies that protect the schedule</h3><ul>
<li><p><strong>Temporary power</strong> for construction: sized and
permitted early, since it is needed for tools, lighting, welding and
eventually early testing.</p></li>
<li><p><strong>Phased capacity:</strong> if the utility can deliver only
part of the power initially (for example 24 MW out of 32 MW), the owner
may commission Halls 1 to 3 first and Hall 4 later.</p></li>
<li><p><strong>Bridging with generators:</strong> temporary generation
or the permanent generators can support some testing before utility
power arrives, subject to permits and fuel logistics.</p></li>
<li><p><strong>Owner-led utility coordination:</strong> the owner's team
usually leads, but the PM must track every utility milestone as if it
were their own.</p></li>
</ul></div></section><section class="sec plain" id="ch3-3-3"><h2><span class="secnum">3.3</span><span class="sectitle">Permits and approvals</span><a aria-label="Link to this section" class="perma" href="#ch3-3-3">#</a></h2><p>Data centers face more environmental and community scrutiny than
typical commercial buildings. A tracker with owners and dates is one of
the PM's most important tools.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Permit or approval</th>
<th>Authority</th>
<th>Why it can be critical</th>
<th>Typical risk</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Permit or approval">Zoning / land use approval</td>
<td data-label="Authority">City or county</td>
<td data-label="Why it can be critical">Establishes the right to build</td>
<td data-label="Typical risk">High: public hearings, appeals</td>
</tr>
<tr>
<td data-label="Permit or approval">Building permit (often phased: site, foundation, shell,
interior)</td>
<td data-label="Authority">Local building department</td>
<td data-label="Why it can be critical">Starts work</td>
<td data-label="Typical risk">Medium; phased permits keep work moving</td>
</tr>
<tr>
<td data-label="Permit or approval">Air permit for emergency generators</td>
<td data-label="Authority">State or local environmental agency</td>
<td data-label="Why it can be critical">Limits emissions and testing hours; may specify equipment type</td>
<td data-label="Typical risk"><strong>High:</strong> engine models may need to be changed to
comply</td>
</tr>
<tr>
<td data-label="Permit or approval">Stormwater and erosion control</td>
<td data-label="Authority">State and local</td>
<td data-label="Why it can be critical">Required before earthwork</td>
<td data-label="Typical risk">Medium</td>
</tr>
<tr>
<td data-label="Permit or approval">Wetlands, floodplain and habitat</td>
<td data-label="Authority">Federal and state agencies</td>
<td data-label="Why it can be critical">Can restrict where you build</td>
<td data-label="Typical risk">High if present</td>
</tr>
<tr>
<td data-label="Permit or approval">Water use and discharge</td>
<td data-label="Authority">Utility and regulator</td>
<td data-label="Why it can be critical">Needed for water-cooled designs</td>
<td data-label="Typical risk">Medium</td>
</tr>
<tr>
<td data-label="Permit or approval">Fuel storage and spill controls</td>
<td data-label="Authority">Environmental and fire authorities</td>
<td data-label="Why it can be critical">Required before fuel is stored</td>
<td data-label="Typical risk">Medium</td>
</tr>
<tr>
<td data-label="Permit or approval">Fire protection systems</td>
<td data-label="Authority">Fire marshal</td>
<td data-label="Why it can be critical">Required to occupy</td>
<td data-label="Typical risk">Medium; relationship matters</td>
</tr>
<tr>
<td data-label="Permit or approval">Noise and traffic</td>
<td data-label="Authority">City</td>
<td data-label="Why it can be critical">Operating limits in construction and operation</td>
<td data-label="Typical risk">Medium</td>
</tr>
<tr>
<td data-label="Permit or approval">Incentive agreements</td>
<td data-label="Authority">State or local government</td>
<td data-label="Why it can be critical">Conditions on jobs, investment, timing</td>
<td data-label="Typical risk">Medium; compliance reports</td>
</tr>
</tbody>
</table></div><p><strong>The PM's procedure for permits:</strong></p><ol type="1">
<li><p>Build the tracker in week one with owner, authority, submission
date, needed-by date, status and risk.</p></li>
<li><p>Identify items with <strong>long review cycles</strong> and start
those first (air permits, wetlands, utilities).</p></li>
<li><p>Meet each reviewer face to face when possible; keep a log of
every comment and response.</p></li>
<li><p>Release work in <strong>permit phases</strong> so site work and
foundations can start while later permits are pending.</p></li>
<li><p>Never start work that a pending permit covers. The owner and you
carry the legal and financial risk.</p></li>
</ol></section><section class="sec plain" id="ch3-3-4"><h2><span class="secnum">3.4</span><span class="sectitle">Design stages and early release packages</span><a aria-label="Link to this section" class="perma" href="#ch3-3-4">#</a></h2><p>Fast delivery means design and construction overlap. The GC
participates in design, giving cost and constructability input, while
the owner releases packages in stages so that procurement and site work
can start early.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Stage</th>
<th>What exists</th>
<th>What the GC does</th>
<th>What can be released</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Stage"><strong>Concept / schematic design</strong></td>
<td data-label="What exists">Block layouts, power and cooling concepts</td>
<td data-label="What the GC does">Budget estimate, schedule concept, long-lead strategy</td>
<td data-label="What can be released">Reservation of equipment slots, utility design</td>
</tr>
<tr>
<td data-label="Stage"><strong>Design development (about 30 to 60 percent)</strong></td>
<td data-label="What exists">Equipment selected, layouts coordinated, systems defined</td>
<td data-label="What the GC does">Detailed estimate; GMP development; subcontractor input</td>
<td data-label="What can be released"><strong>Early works package A:</strong> clearing, grading,
utilities, foundations</td>
</tr>
<tr>
<td data-label="Stage"><strong>Construction documents (about 90 to 100
percent)</strong></td>
<td data-label="What exists">Complete drawings and specifications</td>
<td data-label="What the GC does">Final pricing, buyout</td>
<td data-label="What can be released">Packages B (equipment), C (shell), D (MEP)</td>
</tr>
<tr>
<td data-label="Stage"><strong>Issued for construction (IFC)</strong></td>
<td data-label="What exists">Final, permitted drawings</td>
<td data-label="What the GC does">Execution</td>
<td data-label="What can be released">All remaining work</td>
</tr>
</tbody>
</table></div><p>The <strong>GMP is typically set partway through design</strong>,
often when the design is about 60 percent complete, with explicit
assumptions about what the remaining design will contain. Those
<strong>assumptions and exclusions</strong> are the most important pages
of the GMP agreement because future design growth will be argued against
them.</p><div class="sub"><h3>Delta Ridge's package plan</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Package</th>
<th>Content</th>
<th>Release date</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Package">Early works A</td>
<td data-label="Content">Site clearing, grading, erosion control, underground utilities</td>
<td data-label="Release date">October 2026</td>
</tr>
<tr>
<td data-label="Package">Early procurement B</td>
<td data-label="Content">Generators, switchgear, UPS, chillers, transformers (owner or GC
orders)</td>
<td data-label="Release date">October to December 2026</td>
</tr>
<tr>
<td data-label="Package">Shell C</td>
<td data-label="Content">Foundations, tilt-up or precast shell, roof, envelope</td>
<td data-label="Release date">January 2027</td>
</tr>
<tr>
<td data-label="Package">MEP D</td>
<td data-label="Content">Distribution, cooling piping, fire protection, controls</td>
<td data-label="Release date">March to May 2027, per hall</td>
</tr>
</tbody>
</table></div></div></section><section class="sec plain" id="ch3-3-5"><h2><span class="secnum">3.5</span><span class="sectitle">The estimate and the GMP</span><a aria-label="Link to this section" class="perma" href="#ch3-3-5">#</a></h2><p>An estimate is a prediction of cost built from quantities, unit
prices, productivity and quotes. For a data center, <strong>parametric
benchmarks</strong> (cost per MW of IT load or per square foot) are used
at the beginning, then replaced by detailed quantity takeoffs and
equipment quotes as design matures.</p><p>On Delta Ridge, the GMP of <strong>$400,000,000</strong> breaks down
like this:</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Component</th>
<th>Amount ($)</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Component">Sitework, civil and utilities</td>
<td class="n" data-label="Amount ($)">18,000,000</td>
<td data-label="Notes">Earthwork, stormwater, underground, roads</td>
</tr>
<tr>
<td data-label="Component">Foundations and shell (structure, roof, envelope)</td>
<td class="n" data-label="Amount ($)">52,000,000</td>
<td data-label="Notes">Four-hall repetitive structure</td>
</tr>
<tr>
<td data-label="Component">Electrical installation and distribution</td>
<td class="n" data-label="Amount ($)">80,000,000</td>
<td data-label="Notes">Cable, conduit, busway, labor, grounding</td>
</tr>
<tr>
<td data-label="Component">Electrical major equipment</td>
<td class="n" data-label="Amount ($)">66,000,000</td>
<td data-label="Notes">Switchgear, transformers, UPS, PDUs, 20 generators</td>
</tr>
<tr>
<td data-label="Component">Mechanical installation</td>
<td class="n" data-label="Amount ($)">45,000,000</td>
<td data-label="Notes">Piping, pumps, ducts, insulation, labor</td>
</tr>
<tr>
<td data-label="Component">Mechanical major equipment</td>
<td class="n" data-label="Amount ($)">38,000,000</td>
<td data-label="Notes">20 chillers, CRAH units, pumps</td>
</tr>
<tr>
<td data-label="Component">Fire protection</td>
<td class="n" data-label="Amount ($)">9,000,000</td>
<td data-label="Notes">Detection, suppression</td>
</tr>
<tr>
<td data-label="Component">Security and controls</td>
<td class="n" data-label="Amount ($)">14,000,000</td>
<td data-label="Notes">BMS, EPMS, access control, video</td>
</tr>
<tr>
<td data-label="Component">Support areas and interiors</td>
<td class="n" data-label="Amount ($)">10,000,000</td>
<td data-label="Notes">Offices, loading dock, finishes</td>
</tr>
<tr>
<td data-label="Component">Commissioning and testing</td>
<td class="n" data-label="Amount ($)">8,000,000</td>
<td data-label="Notes">Load banks, test labor, third-party agent support</td>
</tr>
<tr class="tot">
<td data-label="Component"><strong>Direct trade costs</strong></td>
<td class="n" data-label="Amount ($)"><strong>340,000,000</strong></td>
<td data-label="Notes"></td>
</tr>
<tr>
<td data-label="Component">General conditions</td>
<td class="n" data-label="Amount ($)">24,000,000</td>
<td data-label="Notes">Site staff, temporary facilities, hoisting, cleaning, 20 months</td>
</tr>
<tr>
<td data-label="Component">Insurance, bonds and taxes</td>
<td class="n" data-label="Amount ($)">6,000,000</td>
<td data-label="Notes">About 1.5 percent of price</td>
</tr>
<tr>
<td data-label="Component">Contingency</td>
<td class="n" data-label="Amount ($)">14,000,000</td>
<td data-label="Notes">Held by the GC for unknown risks</td>
</tr>
<tr class="tot">
<td data-label="Component"><strong>Total cost</strong></td>
<td class="n" data-label="Amount ($)"><strong>384,000,000</strong></td>
<td data-label="Notes"></td>
</tr>
<tr>
<td data-label="Component">Fee (overhead and profit)</td>
<td class="n" data-label="Amount ($)">16,000,000</td>
<td data-label="Notes"></td>
</tr>
<tr class="tot">
<td data-label="Component"><strong>GMP</strong></td>
<td class="n" data-label="Amount ($)"><strong>400,000,000</strong></td>
<td data-label="Notes">About $12.5 million per MW of IT load</td>
</tr>
</tbody>
</table></div><div class="viz-slot" data-viz="gmp"></div><p>Electrical and mechanical systems (including fire protection and
controls) total about <strong>$252 million, or roughly 63 percent of the
price.</strong> The shell and site total only $70 million, or 17.5
percent. That is why a data center PM must be fluent in electrical and
mechanical scope.</p><div class="sub"><h3>Markup versus margin</h3><p>The fee is $16.0 million on a cost of $384.0 million. That is a
<strong>markup on cost of 4.17 percent</strong>, but a <strong>margin on
price of 4.0 percent.</strong></p><div class="formula">Price = Cost ÷ (1 - Margin) = 384.0 ÷ 0.96 = 400.0</div><p>Adding 4 percent to cost would price the job at $399.4 million,
giving away about $0.6 million. Always know whether your company, your
contract and your change order markups work on cost or on price.</p></div><div class="viz-slot" data-viz="markup"></div><div class="sub"><h3>Estimate accuracy and contingency</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Design stage</th>
<th>Rough accuracy range (illustrative)</th>
<th>How to treat contingency</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Design stage">Concept</td>
<td data-label="Rough accuracy range (illustrative)">about ±30 percent or more</td>
<td data-label="How to treat contingency">Large; owner budgets conservatively</td>
</tr>
<tr>
<td data-label="Design stage">Schematic</td>
<td data-label="Rough accuracy range (illustrative)">about ±20 percent</td>
<td data-label="How to treat contingency">Reduce as equipment is selected</td>
</tr>
<tr>
<td data-label="Design stage">Design development (GMP)</td>
<td data-label="Rough accuracy range (illustrative)">about ±10 to 15 percent</td>
<td data-label="How to treat contingency">Contingency covers design growth, price movement and
productivity</td>
</tr>
<tr>
<td data-label="Design stage">Construction documents</td>
<td data-label="Rough accuracy range (illustrative)">about ±5 to 10 percent</td>
<td data-label="How to treat contingency">Smaller; remaining risk is execution</td>
</tr>
</tbody>
</table></div><p>Contingency is <strong>a managed risk reserve, not a rainy-day
fund.</strong> Define what it covers, who controls it, how releases are
documented and how remaining contingency compares with remaining
risk.</p></div><div class="sub"><h3>Escalation, allowances and exclusions</h3><ul>
<li><p><strong>Escalation:</strong> prices for equipment and labor rise
over time. Identify when quotes expire, include an escalation allowance
where purchases occur far in the future, and lock in prices through
early orders.</p></li>
<li><p><strong>Allowances:</strong> placeholders for work not yet
defined (for example, a security system allowance until the owner
decides). Track each allowance and who decides.</p></li>
<li><p><strong>Exclusions:</strong> costs not in the GMP, such as
owner-furnished IT equipment, utility charges, land and the owner's own
staff. Know the list.</p></li>
</ul></div></section><section class="sec plain" id="ch3-3-6"><h2><span class="secnum">3.6</span><span class="sectitle">Constructability, value engineering and prefabrication</span><a aria-label="Link to this section" class="perma" href="#ch3-3-6">#</a></h2><p>Because four halls are largely repeated, <strong>small improvements
multiply by four.</strong> A few hours saved on one cable tray detail
can save hundreds of hours over the campus.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Idea</th>
<th>Benefit</th>
<th>Watch out for</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Idea"><strong>Prefabricated electrical rooms (e-houses)</strong> with
switchgear installed and factory tested</td>
<td data-label="Benefit">Moves work to a controlled factory; reduces field labor and
schedule</td>
<td data-label="Watch out for">Transport size and weight, crane lifts, owner approval,
interfaces</td>
</tr>
<tr>
<td data-label="Idea"><strong>Skidded generators and pumps</strong></td>
<td data-label="Benefit">Less field assembly</td>
<td data-label="Watch out for">Shipping, rigging, warranty</td>
</tr>
<tr>
<td data-label="Idea"><strong>Prefabricated piping and rack assemblies</strong></td>
<td data-label="Benefit">Faster install, higher quality</td>
<td data-label="Watch out for">Tolerances, accurate field survey</td>
</tr>
<tr>
<td data-label="Idea"><strong>Standardized design across halls</strong></td>
<td data-label="Benefit">Learning curve, procurement leverage</td>
<td data-label="Watch out for">Late tenant changes break standardization</td>
</tr>
<tr>
<td data-label="Idea"><strong>Early BIM coordination</strong></td>
<td data-label="Benefit">Find conflicts on screen</td>
<td data-label="Watch out for">Needs all trades modeling to an agreed standard</td>
</tr>
<tr>
<td data-label="Idea"><strong>Value engineering</strong></td>
<td data-label="Benefit">Reduces cost without reducing function</td>
<td data-label="Watch out for">Reliability is not a place to cut; test each proposal against uptime
requirements</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch3-3-7"><h2><span class="secnum">3.7</span><span class="sectitle">The estimate-to-project handover</span><a aria-label="Link to this section" class="perma" href="#ch3-3-7">#</a></h2><p>Before buyout, the PM and the estimator spend half a day reviewing:
assumptions and exclusions; allowances and contingency; quotes relied
on; productivity and duration assumptions; risks the estimator worries
about; clarifications sent to the owner; and the GMP's treatment of
design growth. Write minutes; they become your <strong>first risk
register.</strong></p></section><section class="sec scenarios" id="ch3-3-8"><h2><span class="secnum">3.8</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch3-3-8">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">The owner wants a firm GMP now, but design is only 40 percent complete</span></h3><ol type="1">
<li><p><strong>Explain the difference between a price and a
prediction:</strong> at 40 percent, big assumptions remain.</p></li>
<li><p><strong>Offer a path:</strong> an early works package now, a GMP
at 60 percent with a defined assumptions list, and a transparent design
growth allowance.</p></li>
<li><p><strong>Show examples</strong> of change order exposure at low
design completion, using your own history.</p></li>
<li><p><strong>Agree a decision calendar</strong> with dates for design
milestones and the GMP.</p></li>
<li><p><strong>Document</strong> the owner's choice, including any
pressure to set the GMP early.</p></li>
</ol><p><em>Influence principle:</em> people accept a delay in commitment
when they see the cost of premature commitment.</p></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">The utility's study says only 24 MW will be available at first</span></h3><ol type="1">
<li><p><strong>Verify</strong> the conditions and the date of the
upgrade that would allow 32 MW.</p></li>
<li><p><strong>Develop a phased power plan</strong> with the owner:
Halls 1 to 3 energized first, Hall 4 later, with temporary generation or
demand limits as options.</p></li>
<li><p><strong>Reprice</strong> and reschedule the phasing; protect
procurement for Hall 4 equipment (delay orders where possible, or
reserve slots).</p></li>
<li><p><strong>Tell the tenant early</strong> and give them
options.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The air regulator says the generator model must change</span></h3><ol type="1">
<li><p><strong>Find out exactly what drives the requirement:</strong>
emissions limits, hours of operation, or distance to receptors.</p></li>
<li><p><strong>Meet the regulator with the manufacturer's emissions
data</strong> and the owner's environmental consultant.</p></li>
<li><p><strong>Compare options:</strong> a lower-emission engine model,
catalytic treatment systems, reduced testing hours, or different permit
classification.</p></li>
<li><p><strong>Assess the equipment order:</strong> has it been placed?
What are cancellation and change costs?</p></li>
<li><p><strong>Decide with the owner</strong> and update the
schedule.</p></li>
</ol></div></section><section class="sec problems" id="ch3-3-9"><h2><span class="secnum">3.9</span><span class="sectitle">Real problems and solutions</span><a aria-label="Link to this section" class="perma" href="#ch3-3-9">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">The estimate was built on old equipment prices</td>
<td data-label="Solution">Re-quote major equipment immediately; update the GMP assumptions or
use contingency with the owner's agreement; prevent by dating every
quote</td>
</tr>
<tr>
<td data-label="Problem">The geotechnical report shows weak soils under the substation</td>
<td data-label="Solution">Request additional borings; evaluate ground improvement or deep
foundations; price and add to the early works; notify the owner
early</td>
</tr>
<tr>
<td data-label="Problem">The owner wants a design change that alters the cooling design after
pricing</td>
<td data-label="Solution">Treat as a change: price, schedule impact, procurement effect; hold
a decision date</td>
</tr>
<tr>
<td data-label="Problem">The community requests many noise mitigation measures not in the
permit</td>
<td data-label="Solution">Meet; offer reasonable measures within budget; document the
agreement; request owner approval for cost</td>
</tr>
<tr>
<td data-label="Problem">Subcontractor quotes expire before GMP approval</td>
<td data-label="Solution">Request extensions; award early where justified; include escalation
allowance</td>
</tr>
</tbody>
</table></div></section><section class="sec story" id="ch3-3-10"><h2><span class="secnum">3.10</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch3-3-10">#</a></h2><p>During preconstruction on a similar campus, a PM discovered that the
air permit limited generator testing to 100 hours per year per unit, but
the commissioning plan required about three times that for each
generator before the first hall could be certified. Because she found it
in month three, the owner applied for a permit modification that was
approved in time. On a neighboring project, the same problem surfaced in
the final month; commissioning had to stop for six weeks. Reading
permits against the commissioning plan was a one-hour task that saved a
month.</p></section><section class="sec mistakes" id="ch3-3-11"><h2><span class="secnum">3.11</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch3-3-11">#</a></h2><ul>
<li><p>Treating the estimate as a number instead of a set of
assumptions.</p></li>
<li><p>Ignoring the utility's schedule until it slips.</p></li>
<li><p>Releasing construction before permits and approvals are in
hand.</p></li>
<li><p>Letting the GMP exclude important design growth without an agreed
process.</p></li>
<li><p>Forgetting that long-lead equipment decisions must be made long
before drawings are complete.</p></li>
</ul></section><section class="sec moves" id="ch3-3-12"><h2><span class="secnum">3.12</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch3-3-12">#</a></h2><ol type="1">
<li><p>Build a permit and approval tracker for your project and rank
each item by risk.</p></li>
<li><p>Draw the utility timeline from request to energization and mark
every owner and utility date.</p></li>
<li><p>Read the GMP assumptions and exclusions and list the three
biggest design-growth risks.</p></li>
<li><p>Calculate markup and margin on your project's fee and confirm
which one your change order clause uses.</p></li>
<li><p>Compare the air permit's testing hours with the commissioning
plan's generator run-time needs.</p></li>
</ol></section><section class="sec toolkit" id="ch3-3-13"><h2><span class="secnum">3.13</span><span class="sectitle">Life-Guide Toolkit for Chapter 3</span><a aria-label="Link to this section" class="perma" href="#ch3-3-13">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>Before the first shovel, the project is already mostly decided: where
the power comes from, which permits you need, which equipment you must
order, and how much it will cost. A PM who does preconstruction well
makes the next 20 months calm; a PM who inherits a weak one spends 20
months firefighting.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p>Run the <strong>estimate handover</strong> and keep the
assumptions and exclusions list alive.</p></li>
<li><p>Own the <strong>permit and approval tracker</strong> and the
<strong>utility timeline.</strong></p></li>
<li><p>Protect the <strong>GMP assumptions</strong> against uncontrolled
design growth.</p></li>
<li><p>Build the <strong>procurement strategy</strong> with the
long-lead list and latest order dates.</p></li>
<li><p>Prepare a <strong>risk register</strong> before
mobilization.</p></li>
</ul></div><div class="sub"><h3>The preconstruction readiness scorecard</h3><p>Before you let anyone say "we are ready to mobilize," score each
line. Any red is a conversation with your executive.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Area</th>
<th>Green</th>
<th>Yellow</th>
<th>Red</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Area"><strong>Utility power</strong></td>
<td data-label="Green">Signed agreement and a dated energization plan</td>
<td data-label="Yellow">Agreement signed, dates unconfirmed</td>
<td data-label="Red">No agreement or date unknown</td>
</tr>
<tr>
<td data-label="Area"><strong>Permits</strong></td>
<td data-label="Green">All permits for the next 90 days issued</td>
<td data-label="Yellow">Submitted, comments being answered</td>
<td data-label="Red">Not submitted or major comments</td>
</tr>
<tr>
<td data-label="Area"><strong>Design maturity</strong></td>
<td data-label="Green">60 percent or more, with agreed assumptions list</td>
<td data-label="Yellow">30 to 60 percent</td>
<td data-label="Red">Under 30 percent</td>
</tr>
<tr>
<td data-label="Area"><strong>Long-lead equipment</strong></td>
<td data-label="Green">Ordered or slots reserved with deposits</td>
<td data-label="Yellow">Quotes in hand</td>
<td data-label="Red">No strategy</td>
</tr>
<tr>
<td data-label="Area"><strong>Subcontractor coverage</strong></td>
<td data-label="Green">Key trades prequalified with manpower plans</td>
<td data-label="Yellow">Bids received</td>
<td data-label="Red">Availability unknown</td>
</tr>
<tr>
<td data-label="Area"><strong>Estimate</strong></td>
<td data-label="Green">Updated within 60 days using current quotes</td>
<td data-label="Yellow">Older than 60 days</td>
<td data-label="Red">Benchmark only</td>
</tr>
<tr>
<td data-label="Area"><strong>Schedule logic</strong></td>
<td data-label="Green">Includes utility, owner, tenant and commissioning activities</td>
<td data-label="Yellow">Partial</td>
<td data-label="Red">Bar chart without logic</td>
</tr>
<tr>
<td data-label="Area"><strong>Contract</strong></td>
<td data-label="Green">Signed GMP with assumptions and exclusions</td>
<td data-label="Yellow">Draft terms</td>
<td data-label="Red">No agreement on key terms</td>
</tr>
</tbody>
</table></div></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">The estimate is 12 percent above the owner's budget (for example,
$448 million vs. $400 million)</td>
<td data-label="Why it happens">Market prices, design growth, scope the owner assumed was out</td>
<td data-label="What to do this week">Show the top cost drivers; present a value-engineering menu with
reliability impact noted; consider building three halls now and the
fourth later; compare owner-furnished vs. contractor-furnished
equipment; give a decision date</td>
</tr>
<tr>
<td data-label="Problem">The utility's share of costs jumps by $18 million</td>
<td data-label="Why it happens">New studies, grid upgrades</td>
<td data-label="What to do this week">Review the agreement for cost caps; ask for a phased energization
option; ask the owner's executive to engage the utility; update the
budget and notify the lender</td>
</tr>
<tr>
<td data-label="Problem">Wetlands are found on part of the site</td>
<td data-label="Why it happens">Survey or delineation was incomplete</td>
<td data-label="What to do this week">Redesign layout to avoid them if possible; start permitting and
mitigation early; update the schedule; move non-affected work
forward</td>
</tr>
<tr>
<td data-label="Problem">A public hearing draws strong opposition</td>
<td data-label="Why it happens">Concerns about noise, water, power rates and trucks</td>
<td data-label="What to do this week">Meet leaders early; present facts and mitigations; commission an
independent noise study; avoid promises you cannot keep</td>
</tr>
<tr>
<td data-label="Problem">Design grows after the GMP is set</td>
<td data-label="Why it happens">Tenant requests, engineer changes</td>
<td data-label="What to do this week">Keep a design-growth log in dollars against the assumptions list;
send a monthly summary to the owner; use the change process</td>
</tr>
<tr>
<td data-label="Problem">Skilled trade partners say they have no capacity</td>
<td data-label="Why it happens">Market is full of data center work</td>
<td data-label="What to do this week">Offer early award for firm manpower commitments; use prefabrication;
consider incentives; qualify second-tier firms</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"A GMP means the price cannot change."</p></div><div class="r"><span class="lab">Reality</span><p>It can change through approved change orders when scope or
assumptions change</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Permits are paperwork."</p></div><div class="r"><span class="lab">Reality</span><p>Some permits (air, wetlands, utilities) can stop the critical
path</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Preconstruction is just estimating."</p></div><div class="r"><span class="lab">Reality</span><p>It includes utility, permits, procurement, logistics, risk and
schedule logic</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Contingency is extra profit."</p></div><div class="r"><span class="lab">Reality</span><p>It is a managed reserve for specific risks</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p><strong>The cheapest time to fix a problem is before it is
built.</strong> The same is true of careers and relationships: invest
your effort early, when a small correction changes the whole path.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>Price from a cost of $384.0M and a margin of 4 percent?</summary><div class="ans">384.0 ÷ 0.96 = $400.0M</div></details><details class="qa"><summary>What is an early works package?</summary><div class="ans">Work released before full design, such as site work or equipment
orders, so the schedule can start sooner</div></details><details class="qa"><summary>Which permit often limits generator testing hours?</summary><div class="ans">The air permit</div></details><details class="qa"><summary>What should be listed carefully in a GMP agreement?</summary><div class="ans">Assumptions, exclusions and allowances</div></details><details class="qa"><summary>What is the first output of the estimate handover meeting?</summary><div class="ans">A shared list of assumptions and risks, which becomes the risk
register</div></details></div></div></section></article>
<article class="chapter" id="ch4"><header class="ch-head"><div aria-hidden="true" class="ch-num">04</div><div class="ch-meta"><span class="kicker">Chapter 4</span><h1>CONTRACTS, PROCUREMENT AND THE LONG-LEAD SUPPLY CHAIN</h1><p class="ch-q">How are contracts and long-lead equipment bought and protected?</p><p class="ch-read">17 min read · 3,557 words</p></div></header><section class="sec bigidea" id="ch4-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch4-idea">#</a></h2><p>On a data center, <strong>procurement is construction.</strong> The
most expensive and most schedule-critical items are not built on site;
they are manufactured in factories months or years earlier. A contract
decides who carries the risk if those items are late or cost more. A PM
who understands the contract, buys the right items at the right time,
and tracks every factory milestone protects the schedule, the budget and
the company's profit.</p></section><section class="sec plain" id="ch4-4-1"><h2><span class="secnum">4.1</span><span class="sectitle">The contract: a risk-allocation document</span><a aria-label="Link to this section" class="perma" href="#ch4-4-1">#</a></h2><p>A contract is not just a legal document; it answers one question over
and over: <strong>if something goes wrong, who pays, who fixes it, and
how fast must they act?</strong> You do not need to be a lawyer, but you
must know where the clauses are and what deadlines they impose. Always
read the full contract set in your first week, and build a one-page
cheat sheet.</p><div class="sub"><h3>The contract documents and order of precedence</h3><p>A construction contract is a bundle: the <strong>agreement</strong>
(parties, price, time, payment), the <strong>general
conditions</strong>, <strong>supplementary conditions</strong> for the
project, <strong>specifications</strong>, <strong>drawings</strong>,
<strong>addenda and modifications</strong>, and on a CMAR project the
<strong>GMP exhibit</strong> with its assumptions, exclusions and
allowances. An <strong>order of precedence</strong> clause says which
document wins in a conflict. Check it.</p></div><div class="sub"><h3>Clauses that matter most on a data center</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Clause</th>
<th>What it controls</th>
<th>Why you care</th>
</tr>
</thead>
<tbody>
<tr class="tot">
<td data-label="Clause"><strong>GMP, savings and contingency</strong></td>
<td data-label="What it controls">The maximum price, how savings are shared, who controls
contingency</td>
<td data-label="Why you care">Defines your upside and downside</td>
</tr>
<tr>
<td data-label="Clause"><strong>Assumptions, exclusions and allowances</strong></td>
<td data-label="What it controls">What the GMP includes and what design growth is covered</td>
<td data-label="Why you care">Most disputes about price start here</td>
</tr>
<tr>
<td data-label="Clause"><strong>Notice and time limits</strong></td>
<td data-label="What it controls">How and when to report delay, claims or changes</td>
<td data-label="Why you care">Missing a deadline can forfeit rights</td>
</tr>
<tr>
<td data-label="Clause"><strong>Changes and directives</strong></td>
<td data-label="What it controls">How scope, price and time are adjusted</td>
<td data-label="Why you care">Work without authorization may go unpaid</td>
</tr>
<tr>
<td data-label="Clause"><strong>Milestones and liquidated damages (LDs)</strong></td>
<td data-label="What it controls">A fixed daily charge for missing a date, often tied to each hall's
ready-for-service date</td>
<td data-label="Why you care">Delay becomes very expensive, very fast</td>
</tr>
<tr>
<td data-label="Clause"><strong>Consequential damages waiver and liability
caps</strong></td>
<td data-label="What it controls">Whether lost revenue or lost customers can be claimed, and the
maximum liability</td>
<td data-label="Why you care">Often limits exposure, but read it closely</td>
</tr>
<tr>
<td data-label="Clause"><strong>Owner-furnished equipment</strong></td>
<td data-label="What it controls">Who supplies, delivers, stores and warrants specific items</td>
<td data-label="Why you care">Late owner items are a classic source of delay claims</td>
</tr>
<tr>
<td data-label="Clause"><strong>Utility and third-party delays</strong></td>
<td data-label="What it controls">Who bears the risk if the utility or an authority is late</td>
<td data-label="Why you care">Frequently decides who pays for a month of delay</td>
</tr>
<tr>
<td data-label="Clause"><strong>Price adjustment (escalation)</strong></td>
<td data-label="What it controls">Whether equipment or commodity price changes can be passed on</td>
<td data-label="Why you care">Large exposure on long-lead items</td>
</tr>
<tr>
<td data-label="Clause"><strong>Testing and acceptance</strong></td>
<td data-label="What it controls">How the owner and tenant accept each hall</td>
<td data-label="Why you care">Defines "done" for payment and LDs</td>
</tr>
<tr>
<td data-label="Clause"><strong>Warranty</strong></td>
<td data-label="What it controls">Defect period and who handles equipment warranties</td>
<td data-label="Why you care">Callbacks after handover; manufacturer vs. contractor
responsibilities</td>
</tr>
<tr>
<td data-label="Clause"><strong>Insurance and indemnity</strong></td>
<td data-label="What it controls">Who protects whom from third-party claims; builder's risk
coverage</td>
<td data-label="Why you care">Large financial exposure</td>
</tr>
<tr>
<td data-label="Clause"><strong>Dispute resolution</strong></td>
<td data-label="What it controls">Negotiation, mediation, arbitration steps</td>
<td data-label="Why you care">How disagreements end</td>
</tr>
<tr>
<td data-label="Clause"><strong>Security and background checks</strong></td>
<td data-label="What it controls">Access rules for workers on a secure site</td>
<td data-label="Why you care">Affects labor onboarding and scheduling</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Who carries which risk? A sample allocation</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Risk</th>
<th>Typical allocation on a data center CMAR contract</th>
<th>What a PM does about it</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Risk">Utility energization delay</td>
<td data-label="Typical allocation on a data center CMAR contract">Often owner risk, sometimes shared; check the clause</td>
<td data-label="What a PM does about it">Track utility dates; send notice immediately if delayed</td>
</tr>
<tr>
<td data-label="Risk">Equipment price escalation after GMP</td>
<td data-label="Typical allocation on a data center CMAR contract">Contractor within the GMP unless an escalation clause applies</td>
<td data-label="What a PM does about it">Buy early; lock prices; document quote dates</td>
</tr>
<tr>
<td data-label="Risk">Late delivery of owner-furnished equipment</td>
<td data-label="Typical allocation on a data center CMAR contract">Owner</td>
<td data-label="What a PM does about it">Track delivery dates; give notice when late deliveries threaten the
schedule</td>
</tr>
<tr>
<td data-label="Risk">Late delivery of contractor-procured equipment</td>
<td data-label="Typical allocation on a data center CMAR contract">Contractor</td>
<td data-label="What a PM does about it">Expedite; recovery plan; manage LD exposure</td>
</tr>
<tr>
<td data-label="Risk">Design growth beyond GMP assumptions</td>
<td data-label="Typical allocation on a data center CMAR contract">Owner, through change order</td>
<td data-label="What a PM does about it">Document each item against the assumptions list</td>
</tr>
<tr>
<td data-label="Risk">Unforeseen ground conditions</td>
<td data-label="Typical allocation on a data center CMAR contract">Depends on the clause and the geotechnical report</td>
<td data-label="What a PM does about it">Notice; keep evidence; track costs separately</td>
</tr>
<tr>
<td data-label="Risk">Weather</td>
<td data-label="Typical allocation on a data center CMAR contract">Time, rarely money, beyond normal conditions</td>
<td data-label="What a PM does about it">Keep a weather log; send notices</td>
</tr>
<tr>
<td data-label="Risk">Tenant-driven changes</td>
<td data-label="Typical allocation on a data center CMAR contract">Owner</td>
<td data-label="What a PM does about it">Insist that tenant requests flow through the owner's change
process</td>
</tr>
<tr>
<td data-label="Risk">Labor shortage</td>
<td data-label="Typical allocation on a data center CMAR contract">Contractor</td>
<td data-label="What a PM does about it">Secure crews early; incentives; prefabrication</td>
</tr>
<tr>
<td data-label="Risk">Tariffs and trade disruptions</td>
<td data-label="Typical allocation on a data center CMAR contract">Varies; often contractor unless the clause says otherwise</td>
<td data-label="What a PM does about it">Read the clause; notify early; seek alternatives</td>
</tr>
</tbody>
</table></div><p><em>This is educational information, not legal advice. Consult
counsel for specific contract questions.</em></p></div></section><section class="sec plain" id="ch4-4-2"><h2><span class="secnum">4.2</span><span class="sectitle">The notice habit</span><a aria-label="Link to this section" class="perma" href="#ch4-4-2">#</a></h2><p>The most valuable contract habit is <strong>prompt written
notice.</strong> If something changes cost or schedule (a late utility,
a design conflict, a supply disruption), send a short written notice the
same week, citing the clause if you know it, stating <strong>facts
only</strong>. Keep a notice log with dates, recipients and
responses.</p></section><section class="sec plain" id="ch4-4-3"><h2><span class="secnum">4.3</span><span class="sectitle">Procurement strategy: who buys what, and when</span><a aria-label="Link to this section" class="perma" href="#ch4-4-3">#</a></h2><p>The procurement strategy is decided in preconstruction (Chapter 3)
and has three basic choices.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Approach</th>
<th>How it works</th>
<th>Advantages</th>
<th>Risks</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Approach"><strong>Owner-furnished, contractor-installed (OFCI)</strong></td>
<td data-label="How it works">Owner buys major equipment under its own agreements; contractor
receives, sets and connects it</td>
<td data-label="Advantages">Owner leverage and early orders; standardization</td>
<td data-label="Risks">Interface and delivery risk; the contractor depends on the owner's
schedule</td>
</tr>
<tr>
<td data-label="Approach"><strong>Contractor-procured</strong></td>
<td data-label="How it works">GC buys equipment under subcontracts or purchase orders and carries
delivery risk within the GMP</td>
<td data-label="Advantages">Single point of responsibility</td>
<td data-label="Risks">Contractor bears price and delivery risk; cash flow burden</td>
</tr>
<tr>
<td data-label="Approach"><strong>Hybrid</strong></td>
<td data-label="How it works">Owner buys the very longest lead items (for example, transformers);
GC buys the rest</td>
<td data-label="Advantages">Balances risk and speed</td>
<td data-label="Risks">Needs a clear interface list</td>
</tr>
</tbody>
</table></div><p>Delta Ridge uses a <strong>hybrid</strong> approach: the owner
reserved the 138 kV transformers in 2025; the GC procures the 20
generators, MV switchgear, UPS systems, PDUs and 20 chillers under early
procurement packages in Q4 2026.</p></section><section class="sec plain" id="ch4-4-4"><h2><span class="secnum">4.4</span><span class="sectitle">Long-lead equipment: the schedule inside the schedule</span><a aria-label="Link to this section" class="perma" href="#ch4-4-4">#</a></h2><p>Lead times change with the market; the ranges below are
<strong>illustrative of recent years</strong> and must be verified with
suppliers before you rely on them.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Equipment</th>
<th>Illustrative lead time</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Equipment">Large power transformers (substation)</td>
<td data-label="Illustrative lead time">from about 1 to over 2 years</td>
<td data-label="Why it matters">Often the single longest lead item</td>
</tr>
<tr>
<td data-label="Equipment">Medium-voltage switchgear</td>
<td data-label="Illustrative lead time">about 12 to 20 months</td>
<td data-label="Why it matters">Gate for distribution and testing</td>
</tr>
<tr>
<td data-label="Equipment">Diesel generators</td>
<td data-label="Illustrative lead time">about 12 to 24 months</td>
<td data-label="Why it matters">Required for backup power and the integrated test</td>
</tr>
<tr>
<td data-label="Equipment">UPS systems and batteries</td>
<td data-label="Illustrative lead time">about 6 to 12 months</td>
<td data-label="Why it matters">Gate for bridging power; battery room readiness</td>
</tr>
<tr>
<td data-label="Equipment">Chillers and large cooling equipment</td>
<td data-label="Illustrative lead time">about 8 to 14 months</td>
<td data-label="Why it matters">Gate for cooling tests</td>
</tr>
<tr>
<td data-label="Equipment">Low-voltage switchboards, PDUs, busway</td>
<td data-label="Illustrative lead time">about 6 to 12 months</td>
<td data-label="Why it matters">Gate for hall power distribution</td>
</tr>
<tr>
<td data-label="Equipment">Cable, conduit, pipe, fittings</td>
<td data-label="Illustrative lead time">weeks to a few months</td>
<td data-label="Why it matters">Can still be disrupted by market shortages</td>
</tr>
</tbody>
</table></div><div class="viz-slot" data-viz="leadtimes"></div><div class="sub"><h3>The latest-order-date rule</h3><div class="formula">Latest order date = Need-on-site date - Shipping - Factory test - Manufacturing - Submittal approval - Buffer</div><p>If the answer is already in the past, that item is on the critical
path and needs a recovery plan today.</p></div><div class="sub"><h3>Worked example: Delta Ridge generators for Hall 1</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Milestone</th>
<th>Date</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Milestone">Purchase order placed (five units)</td>
<td data-label="Date">October 2026</td>
<td data-label="Notes">Deposit paid at order; typical deposits can be 10 to 30 percent</td>
</tr>
<tr>
<td data-label="Milestone">Submittals approved</td>
<td data-label="Date">December 2026</td>
<td data-label="Notes">Engineer and tenant review</td>
</tr>
<tr>
<td data-label="Milestone">Manufacturing slots begin</td>
<td data-label="Date">January 2027</td>
<td data-label="Notes">Factory confirms production calendar</td>
</tr>
<tr>
<td data-label="Milestone">Factory witness test (FAT)</td>
<td data-label="Date">July 2027</td>
<td data-label="Notes">Owner, commissioning agent and GC witness</td>
</tr>
<tr>
<td data-label="Milestone">Shipping and delivery to site</td>
<td data-label="Date">August 23 to October 2027</td>
<td data-label="Notes">Heavy-haul permits and route survey</td>
</tr>
<tr>
<td data-label="Milestone">Set on pads, connected</td>
<td data-label="Date">October to November 2027</td>
<td data-label="Notes">Crane lift plan, pads inspected</td>
</tr>
<tr>
<td data-label="Milestone">Start-up and load testing</td>
<td data-label="Date">December 2027 to January 2028</td>
<td data-label="Notes">Fuel, air permit and load banks ready</td>
</tr>
</tbody>
</table></div><p>This matches the "Major equipment delivery" bar on the Gantt chart in
Chapter 5.</p></div></section><section class="sec plain" id="ch4-4-5"><h2><span class="secnum">4.5</span><span class="sectitle">The procurement lifecycle and the log that tracks it</span><a aria-label="Link to this section" class="perma" href="#ch4-4-5">#</a></h2><ol type="1">
<li><p><strong>Specification and RFQ:</strong> clear technical
requirements, delivery milestones, testing, warranty, shipping
terms.</p></li>
<li><p><strong>Bid leveling:</strong> compare scope, not price (see
below).</p></li>
<li><p><strong>Award and PO or subcontract:</strong> include delivery
dates, <strong>liquidated damages for late delivery</strong> where
possible, payment milestones tied to progress, and rights to inspect the
factory.</p></li>
<li><p><strong>Submittals:</strong> shop drawings, data sheets, test
plans; reviewed by the engineer and the owner.</p></li>
<li><p><strong>Release for manufacturing:</strong> after
approval.</p></li>
<li><p><strong>Manufacturing progress:</strong> monthly or biweekly
factory reports; factory visits for critical items.</p></li>
<li><p><strong>Factory acceptance test (FAT):</strong> witnessed testing
before shipment; punch list closed before release.</p></li>
<li><p><strong>Shipping:</strong> route survey, permits, escorts,
insurance, title transfer.</p></li>
<li><p><strong>Receiving:</strong> inspect for damage, check against the
approved submittal, photograph, record serial numbers.</p></li>
<li><p><strong>Storage:</strong> protect from weather and humidity;
maintain manufacturer's storage requirements (batteries and switchgear
are sensitive).</p></li>
<li><p><strong>Setting and installation:</strong> rigging, pad checks,
alignment.</p></li>
<li><p><strong>Start-up and commissioning</strong> (Chapter 9).</p></li>
</ol><p><strong>The procurement log:</strong> one row per item with spec
section, supplier, PO value, order date, submittal status, factory
milestones, ship date, need-on-site date, float in weeks, risk rating,
owner of follow-up. Review it weekly. <strong>Float in weeks</strong> is
the number that matters: items with under four weeks of float get daily
attention.</p></section><section class="sec plain" id="ch4-4-6"><h2><span class="secnum">4.6</span><span class="sectitle">Buying out the trades</span><a aria-label="Link to this section" class="perma" href="#ch4-4-6">#</a></h2><p>In addition to equipment, the GC buys the labor and installation
scopes from subcontractors. On a data center, <strong>the electrical and
mechanical subcontractors are your most important partners</strong>, and
skilled labor availability is often the real constraint.</p><div class="sub"><h3>Prequalification</h3><p>Ask for: financial statements and bonding capacity, safety record,
experience on comparable mission-critical projects, the names and track
record of the proposed foremen and superintendents, current workload,
and a <strong>manpower plan</strong> showing how many electricians or
pipefitters they will provide month by month. A low price from a firm
that cannot staff the job is not a bargain.</p></div><div class="sub"><h3>Bid leveling, the skill that saves millions</h3><p>Two electrical quotes: one is $1.8 million lower. The cheaper one
excludes temporary power, cable pulling for the PDUs, grounding and the
owner's labeling standard. After adding the missing scope, it is $0.6
million <strong>higher</strong>. Build a table of every scope item
across all bids so you compare like with like.</p></div><div class="sub"><h3>Delta Ridge buyout log (illustrative)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Package</th>
<th>Budget ($M)</th>
<th>Bought ($M)</th>
<th>Variance ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Package">Sitework, civil and utilities</td>
<td class="n" data-label="Budget ($M)">18.0</td>
<td class="n" data-label="Bought ($M)">18.4</td>
<td class="n" data-label="Variance ($M)">−0.4</td>
</tr>
<tr>
<td data-label="Package">Foundations and shell</td>
<td class="n" data-label="Budget ($M)">52.0</td>
<td class="n" data-label="Bought ($M)">50.8</td>
<td class="n" data-label="Variance ($M)">+1.2</td>
</tr>
<tr>
<td data-label="Package">Electrical installation</td>
<td class="n" data-label="Budget ($M)">80.0</td>
<td class="n" data-label="Bought ($M)">83.5</td>
<td class="n" data-label="Variance ($M)">−3.5</td>
</tr>
<tr>
<td data-label="Package">Electrical major equipment</td>
<td class="n" data-label="Budget ($M)">66.0</td>
<td class="n" data-label="Bought ($M)">69.2</td>
<td class="n" data-label="Variance ($M)">−3.2</td>
</tr>
<tr>
<td data-label="Package">Mechanical installation</td>
<td class="n" data-label="Budget ($M)">45.0</td>
<td class="n" data-label="Bought ($M)">44.1</td>
<td class="n" data-label="Variance ($M)">+0.9</td>
</tr>
<tr>
<td data-label="Package">Mechanical major equipment</td>
<td class="n" data-label="Budget ($M)">38.0</td>
<td class="n" data-label="Bought ($M)">38.9</td>
<td class="n" data-label="Variance ($M)">−0.9</td>
</tr>
<tr>
<td data-label="Package">Fire protection</td>
<td class="n" data-label="Budget ($M)">9.0</td>
<td class="n" data-label="Bought ($M)">8.7</td>
<td class="n" data-label="Variance ($M)">+0.3</td>
</tr>
<tr>
<td data-label="Package">Security and controls</td>
<td class="n" data-label="Budget ($M)">14.0</td>
<td class="n" data-label="Bought ($M)">14.6</td>
<td class="n" data-label="Variance ($M)">−0.6</td>
</tr>
<tr>
<td data-label="Package">Support areas and interiors</td>
<td class="n" data-label="Budget ($M)">10.0</td>
<td class="n" data-label="Bought ($M)">9.8</td>
<td class="n" data-label="Variance ($M)">+0.2</td>
</tr>
<tr>
<td data-label="Package">Commissioning and testing</td>
<td class="n" data-label="Budget ($M)">8.0</td>
<td class="n" data-label="Bought ($M)">8.0</td>
<td class="n" data-label="Variance ($M)">0.0</td>
</tr>
<tr class="tot">
<td data-label="Package"><strong>Total</strong></td>
<td class="n" data-label="Budget ($M)"><strong>340.0</strong></td>
<td class="n" data-label="Bought ($M)"><strong>346.0</strong></td>
<td class="n" data-label="Variance ($M)"><strong>−6.0</strong></td>
</tr>
</tbody>
</table></div><p>A positive variance is a saving; negative is a loss. The buyout came
in <strong>$6.0 million over</strong>, which is taken from the $14.0
million contingency, leaving <strong>$8.0 million</strong> before the
first shovel. Report it honestly in the first forecast.</p></div><div class="sub"><h3>The buyout procedure</h3><ol type="1">
<li><p><strong>Order the log by risk and lead time.</strong></p></li>
<li><p><strong>Prequalify</strong> bidders and obtain manpower
plans.</p></li>
<li><p><strong>Hold scope review calls</strong> with each low bidder;
close gaps in writing.</p></li>
<li><p><strong>Negotiate</strong> price, schedule, payment terms and
retainage, not just price.</p></li>
<li><p><strong>Issue the subcontract</strong> with flow-down of
schedule, LDs, insurance, security requirements and change procedures.
Never allow work to start without a signed agreement and insurance
certificates.</p></li>
<li><p><strong>Record the commitment</strong> in the cost system
immediately.</p></li>
<li><p><strong>Report buyout results honestly</strong> and adjust the
forecast.</p></li>
</ol></div></section><section class="sec plain" id="ch4-4-7"><h2><span class="secnum">4.7</span><span class="sectitle">Subcontract terms that matter on a data center</span><a aria-label="Link to this section" class="perma" href="#ch4-4-7">#</a></h2><ul>
<li><p><strong>Flow-down of milestone dates and LDs</strong> to the
extent reasonable and permitted.</p></li>
<li><p><strong>Manpower commitments</strong> by month, with remedies if
not met.</p></li>
<li><p><strong>Security and badging:</strong> background checks, site
orientation and access rules.</p></li>
<li><p><strong>Safety requirements</strong> including energized-work
rules (Chapter 8).</p></li>
<li><p><strong>Testing and commissioning obligations:</strong> subs
support pre-functional and functional tests as part of their
scope.</p></li>
<li><p><strong>Closeout deliverables:</strong> O&amp;M manuals, test
reports, as-builts, training.</p></li>
<li><p><strong>Retainage and payment terms:</strong> match the prime
contract where possible.</p></li>
</ul></section><section class="sec plain" id="ch4-4-8"><h2><span class="secnum">4.8</span><span class="sectitle">Supply chain risk management</span><a aria-label="Link to this section" class="perma" href="#ch4-4-8">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Risk signal</th>
<th>What to do</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Risk signal">Supplier submittals arrive late or incomplete</td>
<td data-label="What to do">Escalate to the supplier's project manager; show schedule impact;
assign an engineer to help close comments</td>
</tr>
<tr>
<td data-label="Risk signal">Factory production slots slip</td>
<td data-label="What to do">Request the factory calendar; visit; ask about alternative units,
slot swaps, partial shipments</td>
</tr>
<tr>
<td data-label="Risk signal">Price increase notice</td>
<td data-label="What to do">Check the contract for escalation; document; negotiate; consider
early purchase of raw material</td>
</tr>
<tr>
<td data-label="Risk signal">Single-source dependency</td>
<td data-label="What to do">Identify alternates now; qualify them where practical</td>
</tr>
<tr>
<td data-label="Risk signal">Heavy-haul constraints (bridges, permits)</td>
<td data-label="What to do">Route survey early; permit lead times; escorts</td>
</tr>
<tr>
<td data-label="Risk signal">Storage damage or humidity</td>
<td data-label="What to do">Keep equipment in conditioned storage when required; record
conditions; follow manufacturer's instructions</td>
</tr>
<tr>
<td data-label="Risk signal">Warranty starts at shipment, not at start-up</td>
<td data-label="What to do">Negotiate warranty start at acceptance or beneficial use</td>
</tr>
<tr>
<td data-label="Risk signal">Counterfeit or substandard components</td>
<td data-label="What to do">Buy from authorized channels; inspect; require documentation</td>
</tr>
</tbody>
</table></div></section><section class="sec scenarios" id="ch4-4-9"><h2><span class="secnum">4.9</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch4-4-9">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">The generator manufacturer announces a 10-week slip on the first five units</span></h3><p>The units serve Hall 1, on the critical path. Ten weeks is 50 working
days; at general conditions of roughly <strong>$55,000 per working
day</strong> that is about <strong>$2.75 million</strong>, and if the
delay is yours, LDs of <strong>$40,000 per calendar day</strong> for 70
days add <strong>$2.8 million.</strong></p><ol type="1">
<li><p><strong>Verify the cause and the recovery plan</strong> in
writing from the manufacturer's project executive.</p></li>
<li><p><strong>Look for slot swaps:</strong> ask the manufacturer to
ship the five units originally scheduled for Hall 4 (which has float) to
Hall 1 and move the delay to Hall 4. This can cost almost
nothing.</p></li>
<li><p><strong>Explore partial shipments, additional factory shifts or
alternate units.</strong></p></li>
<li><p><strong>Consider temporary generators</strong> for commissioning
activities that need backup power, subject to permits.</p></li>
<li><p><strong>Notify the owner</strong> with the recovery options and
costs; if the delay is caused by a supplier you control, the exposure is
yours; if an owner-furnished item, notify under that clause.</p></li>
<li><p><strong>Update the schedule</strong> with the new delivery and
show the effect on Hall 1 and Hall 4.</p></li>
</ol><p><em>Influence principle:</em> suppliers respond to a clear,
data-based request that makes it easy for them to say yes: offer them a
solution rather than only a complaint.</p></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">Owner-furnished switchgear arrives six weeks late; the owner blames the GC</span></h3><ol type="1">
<li><p><strong>Check the contract</strong> for who owns delivery risk
and what notice was required.</p></li>
<li><p><strong>Produce the record:</strong> emails, procurement log
entries and meeting minutes showing the delivery dates and your
notices.</p></li>
<li><p><strong>Meet the owner's representative</strong> and show a
one-page delay analysis; propose a recovery plan and ask who funds
it.</p></li>
<li><p><strong>Agree a path:</strong> time extension and cost under the
contract's owner-delay provisions, or an agreed acceleration
plan.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The electrical sub says it cannot staff the project as promised</span></h3><ol type="1">
<li><p><strong>Meet the principal, not just the foreman.</strong>
Understand the real constraint.</p></li>
<li><p><strong>Compare the manpower plan</strong> with the actual
numbers and the schedule requirement.</p></li>
<li><p><strong>Agree a recovery plan in writing</strong> with dates and
numbers; invoke the subcontract's manpower clause if needed.</p></li>
<li><p><strong>Identify a second electrical contractor</strong> to cover
a section (for example, cable pulling for Halls 3 and 4).</p></li>
<li><p><strong>Consider incentives or prefabrication</strong> to reduce
field labor.</p></li>
<li><p><strong>Look at your side:</strong> access, drawings, material,
and payment.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 4</span><span class="ttl">A tariff-driven 6 percent increase on $38 million of generators</span></h3><ol type="1">
<li><p><strong>Read the contract:</strong> does it allow price
adjustment for tariffs or changes in law? Deadlines for notice?</p></li>
<li><p><strong>Quantify:</strong> 6 percent of $38.0 million is
<strong>$2.28 million.</strong></p></li>
<li><p><strong>Document</strong> the notice from the supplier and the
date; send formal notice to the owner within the contract
limit.</p></li>
<li><p><strong>Negotiate</strong> with the supplier: price validity,
volume, alternative sources, partial relief.</p></li>
<li><p><strong>Seek owner agreement</strong> on sharing or change order
if the clause permits; otherwise assess the impact on
contingency.</p></li>
</ol></div></section><section class="sec problems" id="ch4-4-10"><h2><span class="secnum">4.10</span><span class="sectitle">Real problems and solutions</span><a aria-label="Link to this section" class="perma" href="#ch4-4-10">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Subcontractor refuses to sign with the flow-down of LDs</td>
<td data-label="Solution">Find the objection; offer shared or capped LDs tied to the sub's own
scope; escalate within your authority</td>
</tr>
<tr>
<td data-label="Problem">Equipment arrives damaged</td>
<td data-label="Solution">Do not accept without noting damage; photograph; notify carrier and
insurer; check warranty; decide on repair vs. replacement;
reschedule</td>
</tr>
<tr>
<td data-label="Problem">Wrong equipment version delivered</td>
<td data-label="Solution">Reconcile PO, submittal and delivery ticket; return or modify; claim
extra costs from the supplier</td>
</tr>
<tr>
<td data-label="Problem">Supplier delivers early with no storage space</td>
<td data-label="Solution">Plan staging and storage early; schedule deliveries with a logistics
coordinator; negotiate delivery windows</td>
</tr>
<tr>
<td data-label="Problem">Owner asks to change the UPS vendor after award</td>
<td data-label="Solution">Price the change, including cancellation fees and delay; show
decision deadlines; document the owner's decision</td>
</tr>
</tbody>
</table></div></section><section class="sec story" id="ch4-4-11"><h2><span class="secnum">4.11</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch4-4-11">#</a></h2><p>A project engineer on a campus project built a color-coded
procurement dashboard with float in weeks for every long-lead item. In
week 14 she noticed that the MV switchgear for Hall 2 had slipped from
five weeks of float to one in a single month, because the factory had
delayed final testing. She called the manufacturer's project manager,
learned that a protection relay supplier was the culprit, and arranged
for the manufacturer to substitute an approved alternative relay that
was in stock. The change cost $48,000 and saved five weeks. The lesson:
<strong>float in weeks, reviewed weekly, turns a surprise into a
decision.</strong></p></section><section class="sec mistakes" id="ch4-4-12"><h2><span class="secnum">4.12</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch4-4-12">#</a></h2><ul>
<li><p>Treating long-lead equipment as a purchasing task instead of a
schedule driver.</p></li>
<li><p>Accepting low subcontract bids without checking scope or
manpower.</p></li>
<li><p>Letting equipment arrive without a place to store or set
it.</p></li>
<li><p>Assuming the owner's items will arrive on time without tracking
them.</p></li>
<li><p>Missing a contract notice deadline.</p></li>
</ul></section><section class="sec moves" id="ch4-4-13"><h2><span class="secnum">4.13</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch4-4-13">#</a></h2><ol type="1">
<li><p>Build or audit the long-lead procurement log, and add a
float-in-weeks column.</p></li>
<li><p>Write your one-page contract cheat sheet: notice periods, LDs,
escalation, owner-furnished items, consequential damages
waiver.</p></li>
<li><p>Draw a leveling sheet for one trade using a real or sample
bid.</p></li>
<li><p>Ask your MEP manager what the three biggest staffing risks are,
and what the plan is for each.</p></li>
</ol></section><section class="sec toolkit" id="ch4-4-14"><h2><span class="secnum">4.14</span><span class="sectitle">Life-Guide Toolkit for Chapter 4</span><a aria-label="Link to this section" class="perma" href="#ch4-4-14">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>A contract tells you who pays when things go wrong; procurement tells
you whether things will go wrong. On a data center, the biggest dollars
and the biggest delays live in equipment that is built in a factory
months before you see it. Know your contract, track every factory, and
put every important agreement in writing.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p>Read the whole contract and keep a <strong>cheat sheet and notice
calendar.</strong></p></li>
<li><p>Own the <strong>procurement log with float in weeks</strong>, and
review it weekly.</p></li>
<li><p>Run <strong>bid leveling and buyout</strong>, and record every
commitment immediately.</p></li>
<li><p>Administer <strong>subcontracts</strong>: insurance, flow-down,
manpower, security, change authorization.</p></li>
<li><p>Protect the company in <strong>equipment contracts</strong>:
deposits, delivery dates, liquidated damages, factory access, title,
warranty start.</p></li>
</ul></div><div class="sub"><h3>A sample notice calendar (use your contract's real numbers)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Event</th>
<th>Likely clause</th>
<th>Typical deadline (example only)</th>
<th>Who sends</th>
<th>Copy to</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Event">Owner or tenant requests a change</td>
<td data-label="Likely clause">Changes</td>
<td data-label="Typical deadline (example only)">Within 7 days of knowing</td>
<td data-label="Who sends">PM</td>
<td data-label="Copy to">Project executive</td>
</tr>
<tr>
<td data-label="Event">Utility or authority delay</td>
<td data-label="Likely clause">Delay and excusable events</td>
<td data-label="Typical deadline (example only)">7 to 14 days</td>
<td data-label="Who sends">PM</td>
<td data-label="Copy to">Executive, counsel</td>
</tr>
<tr>
<td data-label="Event">Differing site condition</td>
<td data-label="Likely clause">Site conditions</td>
<td data-label="Typical deadline (example only)">Before the area is disturbed, often 3 to 7 days</td>
<td data-label="Who sends">PM or superintendent</td>
<td data-label="Copy to">Executive</td>
</tr>
<tr>
<td data-label="Event">Late owner-furnished equipment</td>
<td data-label="Likely clause">Owner-furnished items</td>
<td data-label="Typical deadline (example only)">Per the clause, often 7 days</td>
<td data-label="Who sends">PM</td>
<td data-label="Copy to">Owner</td>
</tr>
<tr>
<td data-label="Event">Supplier price increase</td>
<td data-label="Likely clause">Price adjustment</td>
<td data-label="Typical deadline (example only)">Per the clause</td>
<td data-label="Who sends">PM</td>
<td data-label="Copy to">Owner</td>
</tr>
<tr>
<td data-label="Event">Claim for time or money</td>
<td data-label="Likely clause">Claims</td>
<td data-label="Typical deadline (example only)">Often 14 to 21 days</td>
<td data-label="Who sends">PM</td>
<td data-label="Copy to">Counsel</td>
</tr>
<tr>
<td data-label="Event">Subcontractor insurance expiring</td>
<td data-label="Likely clause">Insurance</td>
<td data-label="Typical deadline (example only)">30 days before expiry</td>
<td data-label="Who sends">Contracts administrator</td>
<td data-label="Copy to">Subcontractor</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Contract red-flag checklist (ask your executive and counsel before signing)</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Red flag</th>
<th>Why it is dangerous</th>
<th>What to ask for</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Red flag">No cap on liability or on liquidated damages</td>
<td data-label="Why it is dangerous">One bad month could be unlimited</td>
<td data-label="What to ask for">A cap, tied to a percentage of contract value</td>
</tr>
<tr>
<td data-label="Red flag">Pay-when-paid with no outside date</td>
<td data-label="Why it is dangerous">You may fund subs for months</td>
<td data-label="What to ask for">A fixed outside date for payment</td>
</tr>
<tr>
<td data-label="Red flag">Broad release language in change orders</td>
<td data-label="Why it is dangerous">Waives impacts you have not found yet</td>
<td data-label="What to ask for">A reservation of rights</td>
</tr>
<tr>
<td data-label="Red flag">"No damages for delay" clauses</td>
<td data-label="Why it is dangerous">Time without money for owner-caused delay</td>
<td data-label="What to ask for">Carve-outs for owner and utility delay</td>
</tr>
<tr>
<td data-label="Red flag">Owner-furnished equipment with no delivery dates</td>
<td data-label="Why it is dangerous">You carry the risk of their lateness</td>
<td data-label="What to ask for">Dated deliveries and relief if late</td>
</tr>
<tr>
<td data-label="Red flag">Notice periods shorter than 7 days</td>
<td data-label="Why it is dangerous">Easy to miss</td>
<td data-label="What to ask for">Longer periods or written reminders</td>
</tr>
<tr>
<td data-label="Red flag">RFS or acceptance criteria that are subjective</td>
<td data-label="Why it is dangerous">Disputes about when you are done</td>
<td data-label="What to ask for">Objective, measurable criteria</td>
</tr>
<tr>
<td data-label="Red flag">Flow-down of duties you cannot control</td>
<td data-label="Why it is dangerous">You owe what you cannot deliver</td>
<td data-label="What to ask for">Matching relief for your own causes</td>
</tr>
</tbody>
</table></div></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">The owner wants a lump sum signed with unclear scope</td>
<td data-label="Why it happens">Pressure to fix a number</td>
<td data-label="What to do this week">Attach a clear assumptions and exclusions list; add allowances for
unknowns; send a clarification letter before signing</td>
</tr>
<tr>
<td data-label="Problem">A supplier demands full payment before shipping</td>
<td data-label="Why it happens">Cash needs or distrust</td>
<td data-label="What to do this week">Offer milestone payments, a letter of credit or escrow; get a bill
of sale, insured storage and factory access</td>
</tr>
<tr>
<td data-label="Problem">Factory test dates keep slipping</td>
<td data-label="Why it happens">Production backlog</td>
<td data-label="What to do this week">Ask for the production calendar; put a representative at the
factory; reserve alternate test slots; escalate to the supplier's
executive</td>
</tr>
<tr>
<td data-label="Problem">A supplier shows signs of financial distress</td>
<td data-label="Why it happens">Overextended or cash-poor</td>
<td data-label="What to do this week">Verify payments to its own suppliers; request a parent guarantee;
secure title to paid items; identify an alternate source quietly</td>
</tr>
<tr>
<td data-label="Problem">Owner-furnished equipment arrives with the wrong specification</td>
<td data-label="Why it happens">Order errors</td>
<td data-label="What to do this week">Check at receiving; photograph and note on the ticket; send notice;
ask the owner to decide on fix and schedule relief</td>
</tr>
<tr>
<td data-label="Problem">A sub's insurance certificate expires</td>
<td data-label="Why it happens">Administration lapse</td>
<td data-label="What to do this week">Stop work in that scope until renewed; hold payment; set 30-day
reminders</td>
</tr>
<tr>
<td data-label="Problem">A sub asks for an advance payment to buy materials</td>
<td data-label="Why it happens">Cash flow</td>
<td data-label="What to do this week">Use stored material billing with documentation or a joint-check
arrangement, never a loose advance</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The lowest bid saves money."</p></div><div class="r"><span class="lab">Reality</span><p>A low bid with missing scope or no manpower costs more in the
end</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The contract is the lawyer's job."</p></div><div class="r"><span class="lab">Reality</span><p>You live by it daily; you must know the deadlines</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"A verbal OK is fine between friends."</p></div><div class="r"><span class="lab">Reality</span><p>If it is not written, it did not happen</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Ordering early solves long lead times."</p></div><div class="r"><span class="lab">Reality</span><p>Only tracking factory progress and float solves them</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p><strong>Say it in writing, and say it kindly.</strong> A clear,
polite written note preserves both your rights and the relationship. The
people who master that tone rarely end up in disputes.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>What does OFCI mean?</summary><div class="ans">Owner-furnished, contractor-installed</div></details><details class="qa"><summary>What is 6 percent of $38.0 million in generator price increase?</summary><div class="ans">$2.28 million</div></details><details class="qa"><summary>What is the latest-order-date formula?</summary><div class="ans">Need date minus shipping, factory test, manufacturing, submittal
review and buffer</div></details><details class="qa"><summary>Why must you never start a subcontractor's work without a signed
agreement and insurance?</summary><div class="ans">Terms, liability and flow-down would be undefined</div></details><details class="qa"><summary>What does "float in weeks" tell you?</summary><div class="ans">How long an item can slip before it delays a critical activity</div></details></div></div></section></article>
<article class="chapter" id="ch5"><header class="ch-head"><div aria-hidden="true" class="ch-num">05</div><div class="ch-meta"><span class="kicker">Chapter 5</span><h1>PLANNING AND SCHEDULING FOR SPEED TO MARKET</h1><p class="ch-q">How is the schedule built, protected and recovered?</p><p class="ch-read">14 min read · 3,016 words</p></div></header><section class="sec bigidea" id="ch5-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch5-idea">#</a></h2><p>On a data center, <strong>the schedule is the revenue.</strong> A
hall that opens a month late can cost the owner a month of rent from a
tenant who is already waiting, plus penalties and lost reputation. A
good schedule is not a pretty bar chart; it is a <strong>logic model of
the project</strong> that answers three questions: what must not slip,
what can slip and by how much, and what will it cost us if it does.</p></section><section class="sec plain" id="ch5-5-1"><h2><span class="secnum">5.1</span><span class="sectitle">The building blocks, applied to a data center</span><a aria-label="Link to this section" class="perma" href="#ch5-5-1">#</a></h2><ul>
<li><p><strong>Activity:</strong> a task with a duration (for example,
"Set generators on pads, Hall 1").</p></li>
<li><p><strong>Logic links:</strong> which activities must finish before
the next can start. Finish-to-start is most common; start-to-start and
finish-to-finish links, with lags, capture overlap and curing or waiting
time.</p></li>
<li><p><strong>Milestone:</strong> a zero-duration event, such as
"Permanent power energized" or "Hall 1 ready for service."</p></li>
<li><p><strong>Work breakdown structure (WBS):</strong> organizes
activities by area (site, shell, Hall 1, Hall 2, etc.) and by system
(power, cooling, fire, controls).</p></li>
<li><p><strong>Critical path:</strong> the longest chain of dependent
activities from start to finish; it sets the minimum duration.
<strong>Float</strong> is the amount an activity can slip without
delaying the finish.</p></li>
</ul><div class="formula">Total float = Late start - Early start</div><p>Activities with zero float are critical. Non-critical activities
share their float; once it is used, they become critical.</p><p><strong>What is different on a data center:</strong> logic must
include items that office buildings rarely model: <strong>utility
milestones, equipment factory tests and shipping, owner and tenant
reviews, energization approvals, commissioning levels, load bank
availability, and hall-by-hall turnover.</strong> A schedule that omits
these is a drawing, not a plan.</p></section><section class="sec plain" id="ch5-5-2"><h2><span class="secnum">5.2</span><span class="sectitle">The master schedule, drawn</span><a aria-label="Link to this section" class="perma" href="#ch5-5-2">#</a></h2><div class="viz-slot" data-viz="gantt"></div><p>The chart shows Delta Ridge from a notice to proceed on
<strong>January 4, 2027</strong> through completion of Hall 4 in
<strong>August 2028</strong>. Read it from left to right and look for
three things.</p><ol type="1">
<li><p><strong>Two near-critical chains.</strong> The <strong>utility
chain</strong> (permits, substation and feed, permanent power on
November 15, 2027) and the <strong>equipment chain</strong> (factory
production, delivery, setting, electrical installation) converge on Hall
1's commissioning. The <strong>shell chain</strong> (site, foundations,
roof and envelope) must reach "dry-in" before equipment can be set
indoors. A delay in any of them moves Hall 1.</p></li>
<li><p><strong>Overlap.</strong> Electrical and cooling installation for
Hall 1 start before the shell is fully closed in the last bays. Overlap
saves time and creates congestion and risk.</p></li>
<li><p><strong>Staggered halls.</strong> Halls 2 to 4 are fitted out and
commissioned while Hall 1 is already turned over. Each live hall changes
the safety rules for the entire site (Chapter 8).</p></li>
</ol><div class="sub"><h3>The schedule as a table (the sample baseline)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Activity</th>
<th>Start</th>
<th>Finish</th>
<th>Months</th>
<th>On critical path</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Activity">Permits and early works</td>
<td data-label="Start">Jan 4, 2027</td>
<td data-label="Finish">Mar 1, 2027</td>
<td class="n" data-label="Months">1.9</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity">Sitework and foundations</td>
<td data-label="Start">Feb 15, 2027</td>
<td data-label="Finish">Jun 28, 2027</td>
<td class="n" data-label="Months">4.4</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity">Shell and envelope</td>
<td data-label="Start">May 24, 2027</td>
<td data-label="Finish">Oct 25, 2027</td>
<td class="n" data-label="Months">5.0</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity">Utility substation and feed</td>
<td data-label="Start">Mar 1, 2027</td>
<td data-label="Finish">Nov 15, 2027</td>
<td class="n" data-label="Months">8.5</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity">Major equipment delivery</td>
<td data-label="Start">Aug 23, 2027</td>
<td data-label="Finish">Dec 20, 2027</td>
<td class="n" data-label="Months">3.9</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity">Electrical install, Hall 1</td>
<td data-label="Start">Sep 27, 2027</td>
<td data-label="Finish">Jan 24, 2028</td>
<td class="n" data-label="Months">3.9</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity">Cooling install, Hall 1</td>
<td data-label="Start">Sep 27, 2027</td>
<td data-label="Finish">Jan 10, 2028</td>
<td class="n" data-label="Months">3.5</td>
<td data-label="On critical path">No</td>
</tr>
<tr>
<td data-label="Activity">Fire, security, controls</td>
<td data-label="Start">Nov 1, 2027</td>
<td data-label="Finish">Feb 7, 2028</td>
<td class="n" data-label="Months">3.2</td>
<td data-label="On critical path">No</td>
</tr>
<tr>
<td data-label="Activity">Commissioning L3 to L4, Hall 1</td>
<td data-label="Start">Jan 10, 2028</td>
<td data-label="Finish">Feb 21, 2028</td>
<td class="n" data-label="Months">1.4</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity">Integrated systems test L5, Hall 1</td>
<td data-label="Start">Feb 21, 2028</td>
<td data-label="Finish">Mar 13, 2028</td>
<td class="n" data-label="Months">0.7</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity"><strong>Hall 1 ready for service</strong></td>
<td data-label="Start"><strong>Mar 13, 2028</strong></td>
<td data-label="Finish"></td>
<td data-label="Months">milestone</td>
<td data-label="On critical path">Yes</td>
</tr>
<tr>
<td data-label="Activity">Fit-out, Halls 2 to 4</td>
<td data-label="Start">Dec 6, 2027</td>
<td data-label="Finish">Jun 26, 2028</td>
<td class="n" data-label="Months">6.7</td>
<td data-label="On critical path">No</td>
</tr>
<tr>
<td data-label="Activity">Commissioning, Halls 2 to 4</td>
<td data-label="Start">Mar 20, 2028</td>
<td data-label="Finish">Aug 7, 2028</td>
<td class="n" data-label="Months">4.6</td>
<td data-label="On critical path">No</td>
</tr>
<tr>
<td data-label="Activity"><strong>Hall 2 ready for service</strong></td>
<td data-label="Start"><strong>May 15, 2028</strong></td>
<td data-label="Finish"></td>
<td data-label="Months">milestone</td>
<td data-label="On critical path">No</td>
</tr>
<tr>
<td data-label="Activity"><strong>Hall 4 ready (complete)</strong></td>
<td data-label="Start"><strong>Aug 14, 2028</strong></td>
<td data-label="Finish"></td>
<td data-label="Months">milestone</td>
<td data-label="On critical path">No</td>
</tr>
</tbody>
</table></div><p>Hall 3 follows the same pattern and falls between Halls 2 and 4
(about July 2028); it is omitted from the chart only for clarity.</p></div></section><section class="sec plain" id="ch5-5-3"><h2><span class="secnum">5.3</span><span class="sectitle">Schedule levels: from the board room to the foreman</span><a aria-label="Link to this section" class="perma" href="#ch5-5-3">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Level</th>
<th>Purpose</th>
<th>Detail</th>
<th>Updated</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Level"><strong>Milestone schedule</strong></td>
<td data-label="Purpose">Owner executives and tenant</td>
<td data-label="Detail">Key dates: energization, each hall's RFS</td>
<td data-label="Updated">Monthly</td>
</tr>
<tr>
<td data-label="Level"><strong>Master / baseline schedule</strong></td>
<td data-label="Purpose">Project team</td>
<td data-label="Detail">Full logic, all phases, resource loaded</td>
<td data-label="Updated">Monthly</td>
</tr>
<tr>
<td data-label="Level"><strong>Procurement schedule</strong></td>
<td data-label="Purpose">PM, procurement manager</td>
<td data-label="Detail">Equipment orders, factory tests, delivery</td>
<td data-label="Updated">Weekly</td>
</tr>
<tr>
<td data-label="Level"><strong>Three-week lookahead</strong></td>
<td data-label="Purpose">Superintendent, foremen</td>
<td data-label="Detail">Weekly commitments by location and crew</td>
<td data-label="Updated">Weekly</td>
</tr>
<tr>
<td data-label="Level"><strong>Daily plan</strong></td>
<td data-label="Purpose">Crews</td>
<td data-label="Detail">Today's tasks and hazards</td>
<td data-label="Updated">Daily</td>
</tr>
</tbody>
</table></div><p>The baseline is the plan; the <strong>lookahead is the
commitment.</strong> A foreman and the project engineer update it each
week, listing for every task the <strong>constraints</strong> that must
be cleared before the work can start.</p><div class="sub"><h3>A sample three-week lookahead (October 2027)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Activity</th>
<th>Location</th>
<th>Crew / sub</th>
<th>Size</th>
<th>Wk 1</th>
<th>Wk 2</th>
<th>Wk 3</th>
<th>Constraint to clear</th>
<th>Status</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Activity">Set generators 1 to 5 on pads</td>
<td data-label="Location">Generator yard, Hall 1</td>
<td data-label="Crew / sub">Rigging sub, electrical sub</td>
<td class="n" data-label="Size">12</td>
<td data-label="Wk 1">X</td>
<td data-label="Wk 2">X</td>
<td data-label="Wk 3"></td>
<td data-label="Constraint to clear">Pads inspected; crane lift plan approved; road access</td>
<td data-label="Status">Ready</td>
</tr>
<tr>
<td data-label="Activity">Set MV switchgear</td>
<td data-label="Location">Electrical room 1A</td>
<td data-label="Crew / sub">Electrical sub</td>
<td class="n" data-label="Size">14</td>
<td data-label="Wk 1">X</td>
<td data-label="Wk 2">X</td>
<td data-label="Wk 3">X</td>
<td data-label="Constraint to clear">Room dry and clean; floor embeds surveyed</td>
<td data-label="Status">At risk</td>
</tr>
<tr>
<td data-label="Activity">Pull MV feeders to switchgear</td>
<td data-label="Location">Duct banks and room 1A</td>
<td data-label="Crew / sub">Electrical sub</td>
<td class="n" data-label="Size">10</td>
<td data-label="Wk 1"></td>
<td data-label="Wk 2">X</td>
<td data-label="Wk 3">X</td>
<td data-label="Constraint to clear">Switchgear set; cable delivered; pulling plan approved</td>
<td data-label="Status">At risk</td>
</tr>
<tr>
<td data-label="Activity">Chilled-water main loop and pressure test</td>
<td data-label="Location">Plant yard, Hall 1</td>
<td data-label="Crew / sub">Mechanical sub</td>
<td class="n" data-label="Size">16</td>
<td data-label="Wk 1">X</td>
<td data-label="Wk 2">X</td>
<td data-label="Wk 3"></td>
<td data-label="Constraint to clear">Weld inspection complete; test plan approved</td>
<td data-label="Status">Ready</td>
</tr>
<tr>
<td data-label="Activity">Seal and clean Hall 1 slab</td>
<td data-label="Location">Hall 1 white space</td>
<td data-label="Crew / sub">GC</td>
<td class="n" data-label="Size">8</td>
<td data-label="Wk 1">X</td>
<td data-label="Wk 2"></td>
<td data-label="Wk 3"></td>
<td data-label="Constraint to clear">Roof watertight; overhead work complete in area</td>
<td data-label="Status">Ready</td>
</tr>
<tr>
<td data-label="Activity">Pre-action piping</td>
<td data-label="Location">Hall 1</td>
<td data-label="Crew / sub">Fire protection sub</td>
<td class="n" data-label="Size">8</td>
<td data-label="Wk 1"></td>
<td data-label="Wk 2">X</td>
<td data-label="Wk 3">X</td>
<td data-label="Constraint to clear">RFI 342 answered; coordinated overhead layout</td>
<td data-label="Status">At risk</td>
</tr>
<tr>
<td data-label="Activity">Controls panels and field devices</td>
<td data-label="Location">Plant and halls</td>
<td data-label="Crew / sub">Controls sub</td>
<td class="n" data-label="Size">4</td>
<td data-label="Wk 1">X</td>
<td data-label="Wk 2">X</td>
<td data-label="Wk 3">X</td>
<td data-label="Constraint to clear">Submittals approved; panel delivery</td>
<td data-label="Status">Ready</td>
</tr>
</tbody>
</table></div><p>A task shows <strong>Ready</strong> only when every constraint is
cleared. A task that is not ready on Monday will not happen on Friday.
Track <strong>Percent Plan Complete (PPC):</strong> tasks finished as
promised divided by tasks promised. Below 70 percent means your
lookahead is a wish list.</p></div></section><section class="sec plain" id="ch5-5-4"><h2><span class="secnum">5.4</span><span class="sectitle">What a day of delay costs</span><a aria-label="Link to this section" class="perma" href="#ch5-5-4">#</a></h2><p>Every PM should know the number. Using Delta Ridge's illustrative
figures:</p><ul>
<li><p><strong>GC general conditions:</strong> $24.0 million over 20
months is about $1.2 million per month, or roughly <strong>$55,000 per
working day.</strong></p></li>
<li><p><strong>Liquidated damages for Hall 1:</strong> <strong>$40,000
per calendar day</strong>, matching the owner's expected revenue (about
8,000 kW × $150 per kW-month = $1.2 million per month for a leased
hall).</p></li>
<li><p>Seven calendar days equal five working days.</p></li>
</ul><div class="tablewrap"><table>

<thead>
<tr>
<th>Delay (working days)</th>
<th>Calendar days</th>
<th>GC extended general conditions ($)</th>
<th>LD exposure on Hall 1 ($)</th>
<th>Total if delay is yours ($)</th>
</tr>
</thead>
<tbody>
<tr>
<td class="n" data-label="Delay (working days)">5</td>
<td class="n" data-label="Calendar days">7</td>
<td class="n" data-label="GC extended general conditions ($)">275,000</td>
<td class="n" data-label="LD exposure on Hall 1 ($)">280,000</td>
<td class="n" data-label="Total if delay is yours ($)">555,000</td>
</tr>
<tr>
<td class="n" data-label="Delay (working days)">10</td>
<td class="n" data-label="Calendar days">14</td>
<td class="n" data-label="GC extended general conditions ($)">550,000</td>
<td class="n" data-label="LD exposure on Hall 1 ($)">560,000</td>
<td class="n" data-label="Total if delay is yours ($)">1,110,000</td>
</tr>
<tr>
<td class="n" data-label="Delay (working days)">20</td>
<td class="n" data-label="Calendar days">28</td>
<td class="n" data-label="GC extended general conditions ($)">1,100,000</td>
<td class="n" data-label="LD exposure on Hall 1 ($)">1,120,000</td>
<td class="n" data-label="Total if delay is yours ($)">2,220,000</td>
</tr>
<tr>
<td class="n" data-label="Delay (working days)">50</td>
<td class="n" data-label="Calendar days">70</td>
<td class="n" data-label="GC extended general conditions ($)">2,750,000</td>
<td class="n" data-label="LD exposure on Hall 1 ($)">2,800,000</td>
<td class="n" data-label="Total if delay is yours ($)">5,550,000</td>
</tr>
</tbody>
</table></div><div class="viz-slot" data-viz="delay"></div><p>These costs fall on you only if the delay is your responsibility; if
it is the owner's, the utility's or another excusable cause, you may be
entitled to time and, in some cases, money. <strong>That is why notices
and records matter</strong> (Chapter 4). Keep the number on the wall of
the project trailer.</p></section><section class="sec plain" id="ch5-5-5"><h2><span class="secnum">5.5</span><span class="sectitle">The main schedule risks and how to manage them</span><a aria-label="Link to this section" class="perma" href="#ch5-5-5">#</a></h2><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Risk</th>
<th>Why it matters</th>
<th>Management move</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Risk">Utility energization slips</td>
<td data-label="Why it matters">Delays permanent power, commissioning, the first hall</td>
<td data-label="Management move">Track weekly; escalate through the owner; temporary power and
generator strategies; notice</td>
</tr>
<tr>
<td data-label="Risk">Long-lead equipment late</td>
<td data-label="Why it matters">Delays setting, installation and testing</td>
<td data-label="Management move">Float in weeks; factory visits; slot swaps; spares</td>
</tr>
<tr>
<td data-label="Risk">Electrician and pipefitter shortage</td>
<td data-label="Why it matters">Slows the biggest labor packages</td>
<td data-label="Management move">Manpower plans; early award; prefabrication; incentives</td>
</tr>
<tr>
<td data-label="Risk">Congestion in electrical rooms and halls</td>
<td data-label="Why it matters">Productivity loss, safety risk</td>
<td data-label="Management move">Zone sequencing; 3D coordination; time windows</td>
</tr>
<tr>
<td data-label="Risk">Design changes by tenant or owner</td>
<td data-label="Why it matters">Rework and re-procurement</td>
<td data-label="Management move">Decision calendar; change process; design freeze dates</td>
</tr>
<tr>
<td data-label="Risk">Weather</td>
<td data-label="Why it matters">Concrete, steel and crane delays</td>
<td data-label="Management move">Weather log; protection plans; schedule float</td>
</tr>
<tr>
<td data-label="Risk">Commissioning squeeze</td>
<td data-label="Why it matters">Late systems leave too little test time</td>
<td data-label="Management move">Start pre-functional tests early; plan test teams; protect test
duration</td>
</tr>
<tr>
<td data-label="Risk">Inspection and permit delays</td>
<td data-label="Why it matters">Work cannot proceed or be covered</td>
<td data-label="Management move">Schedule inspections as activities; relationship with officials</td>
</tr>
<tr>
<td data-label="Risk">Controls integration late</td>
<td data-label="Why it matters">Failed functional tests</td>
<td data-label="Management move">Early software testing; staged integration plan</td>
</tr>
</tbody>
</table></div><p>Build a <strong>risk-adjusted schedule view:</strong> for the top ten
risks, estimate the likelihood and the days of impact, and ask whether
float and contingency (time and cost) are adequate.</p></section><section class="sec plain" id="ch5-5-6"><h2><span class="secnum">5.6</span><span class="sectitle">Recovery and acceleration: the toolbox and the math</span><a aria-label="Link to this section" class="perma" href="#ch5-5-6">#</a></h2><p>When the schedule slips, a good PM analyzes before spending.</p><ol type="1">
<li><p><strong>Verify the update.</strong> Are actual dates right? Is
the logic realistic?</p></li>
<li><p><strong>Find the real drivers</strong> on the critical path and
assign responsibility (owner, designer, contractor, utility,
neutral).</p></li>
<li><p><strong>Send notices</strong> for delays that are not
yours.</p></li>
<li><p><strong>List options</strong> from cheapest to costliest:
resequence and overlap; add crews in separate zones; extend working
hours; weekend or second shift work; prefabrication and modularization;
bring in more equipment; expedite deliveries; reduce scope with owner
approval.</p></li>
<li><p><strong>Price each option and the days it
recovers.</strong></p></li>
<li><p><strong>Compare the cost per working day recovered</strong> with
the value of a day.</p></li>
</ol><p><strong>Worked example.</strong> Hall 1 is 15 working days late. The
value of a day if the delay is yours is about <strong>$55,000 + (1.4 ×
$40,000) = $111,000 per working day.</strong></p><div class="tablewrap"><table>

<thead>
<tr>
<th>Option</th>
<th>Cost ($)</th>
<th>Days recovered</th>
<th>Cost per day recovered ($)</th>
<th>Verdict</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Option">A: Second shift for Hall 1 cable pulling</td>
<td class="n" data-label="Cost ($)">1,400,000</td>
<td class="n" data-label="Days recovered">15</td>
<td class="n" data-label="Cost per day recovered ($)">93,333</td>
<td data-label="Verdict">Worth it: below $111,000</td>
</tr>
<tr>
<td data-label="Option">B: Saturday overtime for all MEP trades</td>
<td class="n" data-label="Cost ($)">2,200,000</td>
<td class="n" data-label="Days recovered">15</td>
<td class="n" data-label="Cost per day recovered ($)">146,667</td>
<td data-label="Verdict">Not worth it unless tenant penalties or strategic value justify</td>
</tr>
<tr>
<td data-label="Option">C: Prefabricated cable assemblies</td>
<td class="n" data-label="Cost ($)">900,000</td>
<td class="n" data-label="Days recovered">8</td>
<td class="n" data-label="Cost per day recovered ($)">112,500</td>
<td data-label="Verdict">About break-even</td>
</tr>
</tbody>
</table></div><p>Be cautious about acceleration through long overtime:
<strong>sustained overtime reduces productivity and raises safety and
quality risk.</strong> Studies and experience suggest diminishing
returns when crews work extended weeks for many weeks; plan changes of
shift or crew rather than relying on overtime alone.</p></section><section class="sec plain" id="ch5-5-7"><h2><span class="secnum">5.7</span><span class="sectitle">Site logistics for a data center campus</span><a aria-label="Link to this section" class="perma" href="#ch5-5-7">#</a></h2><ul>
<li><p><strong>Peak workforce:</strong> a campus like Delta Ridge may
reach 1,000 or more workers at peak. Parking, shuttles, restrooms, break
areas and badging must be planned.</p></li>
<li><p><strong>Heavy lifts and haul routes:</strong> cranes, generator
and transformer deliveries, route surveys, permits, escorts, and ground
bearing capacity.</p></li>
<li><p><strong>Laydown and staging:</strong> equipment arrives in large
pieces; storage needs protection and security.</p></li>
<li><p><strong>Temporary power and utilities:</strong> need early design
and permits; temporary generators and fuel storage.</p></li>
<li><p><strong>Separation of live and under-construction areas:</strong>
once Hall 1 is energized and commissioned, access control, fire
barriers, dust control, vibration limits, and lockout/tagout rules are
enforced across the project.</p></li>
<li><p><strong>Security:</strong> badging, background checks, tool and
vehicle inspections.</p></li>
</ul></section><section class="sec plain" id="ch5-5-8"><h2><span class="secnum">5.8</span><span class="sectitle">Updating the schedule: a monthly and weekly rhythm</span><a aria-label="Link to this section" class="perma" href="#ch5-5-8">#</a></h2><ol type="1">
<li><p><strong>Baseline:</strong> approved original plan.</p></li>
<li><p><strong>Weekly:</strong> update the lookahead, PPC, procurement
float.</p></li>
<li><p><strong>Monthly:</strong> record actual dates and remaining
durations, recalculate, compare to baseline, and review the critical
path.</p></li>
<li><p><strong>Document reasons for every delay</strong> by cause and
responsibility (Chapter 10 covers claims).</p></li>
<li><p><strong>Publish a one-page schedule summary</strong> with top
five risks and decisions needed.</p></li>
</ol></section><section class="sec scenarios" id="ch5-5-9"><h2><span class="secnum">5.9</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch5-5-9">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">The tenant asks for early access to Hall 1 to install racks while commissioning continues</span></h3><p>The tenant's technicians want to start on March 1, two weeks before
RFS, to speed their own deployment. That overlaps with integrated
systems testing.</p><ol type="1">
<li><p><strong>Do not refuse outright.</strong> Explain the hazards:
live electrical systems, testing risks, and liability.</p></li>
<li><p><strong>Define a controlled early access plan:</strong> areas
that are complete, tested and separated; escorted access; a safety
orientation; restricted hours.</p></li>
<li><p><strong>Document responsibilities</strong> in writing: who is
responsible for equipment, damage and delays caused by the other
party.</p></li>
<li><p><strong>Agree a start date</strong> that depends on specific
milestones (for example, Level 4 tests passed on the first power
path).</p></li>
<li><p><strong>Escalate</strong> the legal and insurance issues to the
owner and your project executive.</p></li>
</ol><p><em>Influence principle:</em> a conditional yes with clear gates is
usually better received than a no.</p></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">The electrical foreman keeps missing the lookahead commitments</span></h3><ol type="1">
<li><p><strong>Walk the work with him</strong> and ask what blocks the
crew: material, drawings, access, labor.</p></li>
<li><p><strong>Compare</strong> lookahead promises with actuals for four
weeks; show the PPC trend.</p></li>
<li><p><strong>Offer help with blockers</strong> you control (staging,
hoisting, RFI responses); agree on realistic commitments.</p></li>
<li><p><strong>Involve his project manager</strong> if the pattern
continues; request a recovery plan with numbers.</p></li>
<li><p><strong>Recognize improvement publicly,</strong> as it
happens.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The scheduler and the superintendent disagree about the duration of cable pulling</span></h3><ol type="1">
<li><p><strong>Ask both for their reasoning</strong> and the production
rates they used.</p></li>
<li><p><strong>Use data:</strong> historical production per crew-day on
similar halls; the foreman's input.</p></li>
<li><p><strong>Run both durations</strong> through the schedule and see
the effect on Hall 1 and float.</p></li>
<li><p><strong>Choose the realistic duration for the baseline</strong>
and the aggressive one as a recovery target, with a plan for how to
reach it.</p></li>
</ol></div></section><section class="sec problems" id="ch5-5-10"><h2><span class="secnum">5.10</span><span class="sectitle">Real problems and solutions</span><a aria-label="Link to this section" class="perma" href="#ch5-5-10">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">The master schedule has no logic for owner and tenant approvals</td>
<td data-label="Solution">Add each review as an activity with a duration and owner; track as
risk; start negotiation of response times</td>
</tr>
<tr>
<td data-label="Problem">Utility outage window is only available on one weekend</td>
<td data-label="Solution">Plan the work minute by minute; rehearse; assemble crews and spares;
have a contingency plan</td>
</tr>
<tr>
<td data-label="Problem">Two trades are scheduled in the same electrical room</td>
<td data-label="Solution">Use a zone and time-window plan; assign one traffic controller</td>
</tr>
<tr>
<td data-label="Problem">The three-week lookahead is always optimistic</td>
<td data-label="Solution">Include constraints column; require "ready" status; track PPC and
review root causes of misses weekly</td>
</tr>
<tr>
<td data-label="Problem">Weather reduces concrete productivity</td>
<td data-label="Solution">Plan temporary heat or cooling; adjust pour sequence; document
weather days</td>
</tr>
</tbody>
</table></div></section><section class="sec story" id="ch5-5-11"><h2><span class="secnum">5.11</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch5-5-11">#</a></h2><p>On a campus project, the schedule showed commissioning of Hall 1
starting exactly when permanent power arrived, with no allowance for
equipment energization approvals. The scheduler added explicit
activities for the utility's relay testing and the owner's switching
procedures, increasing the duration by three weeks. The owner was
unhappy at first; but when the utility's own tests took four weeks, the
team had planned for it, while a neighboring project that had not
planned lost five weeks of idle commissioning crews. <strong>A schedule
that tells the truth early is cheaper than one that surprises
later.</strong></p></section><section class="sec mistakes" id="ch5-5-12"><h2><span class="secnum">5.12</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch5-5-12">#</a></h2><ul>
<li><p>Leaving utility, owner and tenant activities out of the
logic.</p></li>
<li><p>Updating the schedule only for the owner's report.</p></li>
<li><p>Ignoring float consumption until it is gone.</p></li>
<li><p>Accelerating without comparing the cost per day with the value of
a day.</p></li>
<li><p>Treating commissioning as a fixed block that can be squeezed
without risk.</p></li>
</ul></section><section class="sec moves" id="ch5-5-13"><h2><span class="secnum">5.13</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch5-5-13">#</a></h2><ol type="1">
<li><p>Read your project's baseline schedule and highlight the critical
path and the top three near-critical chains.</p></li>
<li><p>Build a three-week lookahead with a constraints column and a
Ready/At risk status; update it every Monday.</p></li>
<li><p>Compute your project's cost of a working day of delay and keep
the table where the team can see it.</p></li>
<li><p>List every utility, owner, tenant and inspector activity that
gates a critical task, and confirm each is in the schedule with an
owner.</p></li>
</ol></section><section class="sec toolkit" id="ch5-5-14"><h2><span class="secnum">5.14</span><span class="sectitle">Life-Guide Toolkit for Chapter 5</span><a aria-label="Link to this section" class="perma" href="#ch5-5-14">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>The schedule is your promise about when the owner gets megawatts. A
good schedule tells you what must not slip, what can slip a little, and
what a day of delay costs. Check it weekly the way you check your
health: small signs early prevent big problems later.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p>Make sure the schedule has <strong>real logic</strong>, including
utility, owner, tenant, inspector and commissioning activities.</p></li>
<li><p>Run the <strong>three-week lookahead</strong> with constraints
and <strong>PPC.</strong></p></li>
<li><p>Know the <strong>cost of a day of delay</strong> and the
<strong>value of a day recovered.</strong></p></li>
<li><p>Lead <strong>recovery planning</strong> with facts and options
when the plan slips.</p></li>
<li><p>Send <strong>delay notices</strong> for events that are not your
responsibility.</p></li>
</ul></div><div class="sub"><h3>The schedule health check: ten questions</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Question</th>
<th>Healthy answer</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Question">Does every activity have a predecessor and a successor (except the
first and last)?</td>
<td data-label="Healthy answer">Yes</td>
</tr>
<tr>
<td data-label="Question">Are utility, owner, tenant, inspector and commissioning activities
in the logic?</td>
<td data-label="Healthy answer">Yes</td>
</tr>
<tr>
<td data-label="Question">Is the critical path continuous from start to finish?</td>
<td data-label="Healthy answer">Yes</td>
</tr>
<tr>
<td data-label="Question">Are most activities 20 working days or shorter?</td>
<td data-label="Healthy answer">Yes; longer ones are broken down</td>
</tr>
<tr>
<td data-label="Question">How many hard date constraints exist?</td>
<td data-label="Healthy answer">Very few, each justified</td>
</tr>
<tr>
<td data-label="Question">Do you know the float on the top three near-critical paths?</td>
<td data-label="Healthy answer">Yes, tracked monthly</td>
</tr>
<tr>
<td data-label="Question">Are lags used where real activities should exist?</td>
<td data-label="Healthy answer">Rarely</td>
</tr>
<tr>
<td data-label="Question">Does the lookahead match the baseline?</td>
<td data-label="Healthy answer">Yes</td>
</tr>
<tr>
<td data-label="Question">Is PPC measured weekly?</td>
<td data-label="Healthy answer">Yes, above 80 percent</td>
</tr>
<tr>
<td data-label="Question">Does testing include time for retests?</td>
<td data-label="Healthy answer">Yes, with a buffer</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Five schedule smells (red flags)</h3><ol type="1">
<li><p><strong>Many hard constraints,</strong> which hide real
float.</p></li>
<li><p><strong>Negative float</strong> that nobody talks about.</p></li>
<li><p><strong>Very long activities</strong> with no breakdown, such as
"MEP install: 150 days."</p></li>
<li><p><strong>Large lags</strong> used to make logic fit.</p></li>
<li><p><strong>A schedule updated only for pay
applications.</strong></p></li>
</ol></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">PPC falls to 55 percent</td>
<td data-label="Why it happens">Tasks promised without constraints cleared</td>
<td data-label="What to do this week">List the missed tasks and sort by cause (material, access, drawings,
labor); fix the top two causes; require "Ready" status in the
lookahead</td>
</tr>
<tr>
<td data-label="Problem">Trades stack in the same electrical room</td>
<td data-label="Why it happens">No zone plan</td>
<td data-label="What to do this week">Assign time windows; appoint one traffic controller; coordinate in
the daily huddle</td>
</tr>
<tr>
<td data-label="Problem">Utility moves energization 8 weeks</td>
<td data-label="Why it happens">Their own delays</td>
<td data-label="What to do this week">Send notice; develop a temporary power and resequencing plan;
protect commissioning time; escalate through the owner</td>
</tr>
<tr>
<td data-label="Problem">The owner wants a fifth hall added mid-project</td>
<td data-label="Why it happens">Business growth</td>
<td data-label="What to do this week">Assess shared infrastructure, procurement and labor impacts; build a
revised baseline; price time and cost through a change order</td>
</tr>
<tr>
<td data-label="Problem">Weather costs 12 working days</td>
<td data-label="Why it happens">Wet season</td>
<td data-label="What to do this week">Keep a daily weather log; compare to the contract's weather clause;
send notice; resequence interior and protected work</td>
</tr>
<tr>
<td data-label="Problem">The scheduler and superintendent disagree</td>
<td data-label="Why it happens">Different assumptions</td>
<td data-label="What to do this week">Compare production rates and history; model both durations; adopt
the realistic one as baseline and the aggressive one as a recovery
target</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The schedule is the scheduler's job."</p></div><div class="r"><span class="lab">Reality</span><p>The PM owns the outcome; the scheduler builds the tool</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"More overtime always means faster."</p></div><div class="r"><span class="lab">Reality</span><p>Fatigue lowers productivity and safety after a few weeks</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Float belongs to whoever uses it first."</p></div><div class="r"><span class="lab">Reality</span><p>Float belongs to the project</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"A good schedule has no surprises."</p></div><div class="r"><span class="lab">Reality</span><p>A good schedule makes surprises visible earlier</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p><strong>Time is the one resource you cannot buy back.</strong> Spend
it on the critical few things, and learn to say a calm, clear "no" or
"not yet" to the rest.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>What is the delay cost for 20 working days at $55,000 GC and $40,000
per calendar day LDs (28 days)?</summary><div class="ans">$1.1M + $1.12M = about $2.22M</div></details><details class="qa"><summary>What is the value of one working day recovered, if the delay is
yours?</summary><div class="ans">About $111,000</div></details><details class="qa"><summary>What is float?</summary><div class="ans">Time an activity can slip without delaying completion</div></details><details class="qa"><summary>What does PPC measure?</summary><div class="ans">Tasks completed as promised divided by tasks promised</div></details><details class="qa"><summary>Why put inspections in the schedule?</summary><div class="ans">They are hold points that can stop work</div></details></div></div></section></article>
<article class="chapter" id="ch6"><header class="ch-head"><div aria-hidden="true" class="ch-num">06</div><div class="ch-meta"><span class="kicker">Chapter 6</span><h1>COST MANAGEMENT: BUDGET, FORECAST, BILLING, CASH FLOW AND CHANGE ORDERS</h1><p class="ch-q">How are cost, billing, cash and change orders controlled?</p><p class="ch-read">17 min read · 3,585 words</p></div></header><section class="sec bigidea" id="ch6-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch6-idea">#</a></h2><p>On a $400 million project, a 1 percent mistake is $4 million. Cost
management is not recording what you spent; it is <strong>forecasting
what the project will cost when it is finished, early enough to
act</strong>, billing accurately so cash flows, and pricing changes so
that scope growth is paid for. The best PMs can state, at any moment,
with evidence: <em>we will finish at this cost, this profit, this cash
position, and here is why it moved.</em></p></section><section class="sec plain" id="ch6-6-1"><h2><span class="secnum">6.1</span><span class="sectitle">From estimate to budget</span><a aria-label="Link to this section" class="perma" href="#ch6-6-1">#</a></h2><p>The estimate from Chapter 3 becomes the <strong>budget</strong>,
loaded into the cost system by <strong>cost code</strong>: each trade
package, each major equipment item, each general conditions line, and
contingency in its own code. Keep general conditions broken down (staff,
trailers, hoisting, temporary power, cleaning), because they grow with
time.</p><p><strong>Rule:</strong> one cost code, one owner, one budget. If two
people can charge to a code, nobody controls it.</p><p>After buyout (Chapter 4), each trade budget is replaced by the actual
subcontract or purchase order. Any difference is a <strong>buyout
variance</strong>: Delta Ridge's was a $6.0 million loss against a
$340.0 million direct budget, drawn from the $14.0 million
contingency.</p><div class="sub"><h3>The contingency log</h3><p>Contingency is a <strong>shared risk reserve</strong>, controlled by
a named person, released by written memo with cause and cost code, and
compared each month with the risks that remain.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Month</th>
<th>Draw ($M)</th>
<th>Reason</th>
<th>Balance ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Month">Opening</td>
<td data-label="Draw ($M)"></td>
<td data-label="Reason"></td>
<td class="n" data-label="Balance ($M)">14.0</td>
</tr>
<tr>
<td data-label="Month">Buyout</td>
<td class="n" data-label="Draw ($M)">6.0</td>
<td data-label="Reason">Net buyout variance</td>
<td class="n" data-label="Balance ($M)">8.0</td>
</tr>
<tr>
<td data-label="Month">Month 4</td>
<td class="n" data-label="Draw ($M)">1.4</td>
<td data-label="Reason">Rock at the substation not in the geotechnical report (partially
offset by change order)</td>
<td class="n" data-label="Balance ($M)">6.6</td>
</tr>
<tr>
<td data-label="Month">Month 7</td>
<td class="n" data-label="Draw ($M)">0.6</td>
<td data-label="Reason">Rework of damaged embeds</td>
<td class="n" data-label="Balance ($M)">6.0</td>
</tr>
<tr>
<td data-label="Month">Month 9</td>
<td class="n" data-label="Draw ($M)">2.2</td>
<td data-label="Reason">Electrical productivity below plan</td>
<td class="n" data-label="Balance ($M)">3.8</td>
</tr>
</tbody>
</table></div><p>At month 10, <strong>$3.8 million remains</strong> while
commissioning, utility and tenant-change risks may exceed that. The
honest message to the owner and the project executive is: the
contingency is thinner than the remaining risk. Raise it now, not at
month 18.</p></div></section><section class="sec plain" id="ch6-6-2"><h2><span class="secnum">6.2</span><span class="sectitle">Forecasting: EAC by cost code</span><a aria-label="Link to this section" class="perma" href="#ch6-6-2">#</a></h2><p>For every cost code:</p><div class="formula">EAC = Cost to date + Estimated cost to complete</div><p><strong>EAC (estimate at completion)</strong> is not "budget minus
spent." The cost to complete is your best estimate of the remaining work
using real commitments, productivity trends and risks. Using budget
minus spent hides overruns until it is too late.</p><div class="sub"><h3>Worked example: Electrical installation (month 10)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Item</th>
<th>Amount ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Item">Original budget</td>
<td class="n" data-label="Amount ($M)">80.0</td>
</tr>
<tr>
<td data-label="Item">Subcontract signed at buyout</td>
<td class="n" data-label="Amount ($M)">83.5</td>
</tr>
<tr>
<td data-label="Item">Approved change orders to the sub</td>
<td class="n" data-label="Amount ($M)">1.2</td>
</tr>
<tr>
<td data-label="Item">Pending change requests the sub has submitted (risk-weighted: $1.8M
at 50 percent likelihood)</td>
<td class="n" data-label="Amount ($M)">0.9</td>
</tr>
<tr>
<td data-label="Item"><strong>Forecast final cost (EAC)</strong></td>
<td class="n" data-label="Amount ($M)"><strong>85.6</strong></td>
</tr>
<tr>
<td data-label="Item">Variance vs. original budget</td>
<td class="n" data-label="Amount ($M)">−5.6</td>
</tr>
</tbody>
</table></div><p>The forecast includes <strong>pending exposure</strong>, because
waiting until a claim is approved to forecast it is how surprises are
born. It also includes the productivity trend: if cable pulling output
is 15 percent below plan, the forecast needs more labor hours, whether
or not the sub has yet asked for money.</p></div></section><section class="sec plain" id="ch6-6-3"><h2><span class="secnum">6.3</span><span class="sectitle">The project-level forecast, profit and WIP</span><a aria-label="Link to this section" class="perma" href="#ch6-6-3">#</a></h2><p>At month 10 of Delta Ridge:</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Measure</th>
<th>Amount ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Measure">Original GMP</td>
<td class="n" data-label="Amount ($M)">400.0</td>
</tr>
<tr>
<td data-label="Measure">Approved owner change orders (net)</td>
<td class="n" data-label="Amount ($M)">6.0</td>
</tr>
<tr>
<td data-label="Measure"><strong>Current contract value</strong></td>
<td class="n" data-label="Amount ($M)"><strong>406.0</strong></td>
</tr>
<tr>
<td data-label="Measure">Cost to date</td>
<td class="n" data-label="Amount ($M)">196.5</td>
</tr>
<tr>
<td data-label="Measure">Forecast cost at completion (EAC)</td>
<td class="n" data-label="Amount ($M)">393.0</td>
</tr>
<tr>
<td data-label="Measure"><strong>Forecast gross profit</strong></td>
<td class="n" data-label="Amount ($M)"><strong>13.0</strong></td>
</tr>
<tr>
<td data-label="Measure">Forecast margin</td>
<td class="n" data-label="Amount ($M)">3.20%</td>
</tr>
</tbody>
</table></div><p>The original plan was $16.0 million (4.0 percent). The drop is
<strong>profit fade</strong>, and your report must bridge it by
cause:</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Bridge item</th>
<th>Effect on profit ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Bridge item">Original profit</td>
<td class="n" data-label="Effect on profit ($M)">16.0</td>
</tr>
<tr>
<td data-label="Bridge item">Margin on approved change orders</td>
<td class="n" data-label="Effect on profit ($M)">+0.6</td>
</tr>
<tr>
<td data-label="Bridge item">Extended general conditions (20 working days at about $55,000)</td>
<td class="n" data-label="Effect on profit ($M)">−1.1</td>
</tr>
<tr>
<td data-label="Bridge item">Equipment surcharges not recoverable</td>
<td class="n" data-label="Effect on profit ($M)">−1.5</td>
</tr>
<tr>
<td data-label="Bridge item">Owner-caused disruption not yet recovered by change order</td>
<td class="n" data-label="Effect on profit ($M)">−1.0</td>
</tr>
<tr>
<td data-label="Bridge item"><strong>Forecast profit</strong></td>
<td class="n" data-label="Effect on profit ($M)"><strong>13.0</strong></td>
</tr>
</tbody>
</table></div><p>Notice that items absorbed by contingency (buyout, rock, rework,
productivity) do not appear: contingency exists to absorb them. They
would appear only if contingency were exhausted.</p><div class="sub"><h3>Percent complete and the WIP report</h3><p>Contractors report <strong>Work in Progress (WIP)</strong> to
lenders, sureties and management. With the cost-to-cost method:</p><div class="formula">% complete = Cost to date ÷ EAC = 196.5 ÷ 393.0 = 50.0%</div><div class="tablewrap"><table>

<thead>
<tr>
<th>WIP line</th>
<th>Calculation</th>
<th>Amount ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="WIP line">Earned revenue to date</td>
<td data-label="Calculation">50.0 percent × 406.0</td>
<td class="n" data-label="Amount ($M)">203.0</td>
</tr>
<tr>
<td data-label="WIP line">Earned gross profit to date</td>
<td data-label="Calculation">203.0 − 196.5</td>
<td class="n" data-label="Amount ($M)">6.5</td>
</tr>
<tr>
<td data-label="WIP line">Billed to date</td>
<td data-label="Calculation">From pay applications</td>
<td class="n" data-label="Amount ($M)">208.0</td>
</tr>
<tr>
<td data-label="WIP line"><strong>Over (under) billing</strong></td>
<td data-label="Calculation">208.0 − 203.0</td>
<td data-label="Amount ($M)"><strong>5.0 over</strong></td>
</tr>
</tbody>
</table></div><p><strong>Over-billing</strong> means you have billed more than you
have earned: a cash benefit now but a liability (you owe the work
later). On a data center it often comes from billing stored equipment
ahead of installation. <strong>Under-billing</strong> means you are
financing the owner, often because of late or incomplete pay
applications. Lenders and sureties scrutinize both.</p><p><strong>An ethical rule:</strong> the forecast must be honest. Do not
leave a known overrun out of EAC to protect a month's report. Hidden
losses that surface late have ended careers and companies.</p></div><div class="sub"><h3>The monthly forecast procedure</h3><ol type="1">
<li><p><strong>Close the month</strong> and reconcile commitments with
the subcontract and PO logs.</p></li>
<li><p><strong>Update each code's EAC</strong> with the superintendent
and MEP manager: remaining quantities, productivity, manpower.</p></li>
<li><p><strong>Add pending and potential changes</strong> with
probability, on both cost and revenue.</p></li>
<li><p><strong>Review general conditions:</strong> months remaining ×
monthly burn; if the schedule extends, quantify it.</p></li>
<li><p><strong>Review contingency</strong> against remaining
risks.</p></li>
<li><p><strong>Bridge profit</strong> from last month and from the
original.</p></li>
<li><p><strong>Agree actions</strong> with the project
executive.</p></li>
<li><p><strong>Write a short narrative:</strong> numbers say what;
narrative says why and what next.</p></li>
</ol></div></section><section class="sec plain" id="ch6-6-4"><h2><span class="secnum">6.4</span><span class="sectitle">Billing and getting paid</span><a aria-label="Link to this section" class="perma" href="#ch6-6-4">#</a></h2><p>The contract price is split into a <strong>schedule of values
(SOV)</strong> with line items you bill against monthly. On a data
center, the SOV must include <strong>stored equipment</strong> lines
because so much value sits in factories and warehouses before
installation.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>SOV line (excerpt)</th>
<th>Scheduled value ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="SOV line (excerpt)">General conditions and mobilization</td>
<td class="n" data-label="Scheduled value ($M)">24.0</td>
</tr>
<tr>
<td data-label="SOV line (excerpt)">Sitework and foundations</td>
<td class="n" data-label="Scheduled value ($M)">70.0</td>
</tr>
<tr>
<td data-label="SOV line (excerpt)">Electrical major equipment (incl. stored)</td>
<td class="n" data-label="Scheduled value ($M)">66.0</td>
</tr>
<tr>
<td data-label="SOV line (excerpt)">Mechanical major equipment (incl. stored)</td>
<td class="n" data-label="Scheduled value ($M)">38.0</td>
</tr>
<tr>
<td data-label="SOV line (excerpt)">Electrical installation</td>
<td class="n" data-label="Scheduled value ($M)">80.0</td>
</tr>
<tr>
<td data-label="SOV line (excerpt)">Mechanical installation</td>
<td class="n" data-label="Scheduled value ($M)">45.0</td>
</tr>
<tr>
<td data-label="SOV line (excerpt)">Fire, security, controls</td>
<td class="n" data-label="Scheduled value ($M)">23.0</td>
</tr>
<tr>
<td data-label="SOV line (excerpt)">Commissioning and closeout</td>
<td class="n" data-label="Scheduled value ($M)">20.0</td>
</tr>
<tr>
<td data-label="SOV line (excerpt)">Others (support, insurance, bonds, fee, contingency)</td>
<td class="n" data-label="Scheduled value ($M)">34.0</td>
</tr>
<tr class="tot">
<td data-label="SOV line (excerpt)"><strong>Total</strong></td>
<td class="n" data-label="Scheduled value ($M)"><strong>400.0</strong></td>
</tr>
</tbody>
</table></div><div class="sub"><h3>Pay Application No. 10 (Delta Ridge, month 10)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Item</th>
<th>Amount ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Item">Current contract sum (with approved changes)</td>
<td class="n" data-label="Amount ($M)">406.0</td>
</tr>
<tr class="tot">
<td data-label="Item">Total completed and stored to date</td>
<td class="n" data-label="Amount ($M)">208.0</td>
</tr>
<tr>
<td data-label="Item">Retainage held at 5 percent</td>
<td class="n" data-label="Amount ($M)">10.4</td>
</tr>
<tr class="tot">
<td data-label="Item">Total earned less retainage</td>
<td class="n" data-label="Amount ($M)">197.6</td>
</tr>
<tr>
<td data-label="Item">Less previous certificates for payment</td>
<td class="n" data-label="Amount ($M)">180.5</td>
</tr>
<tr>
<td data-label="Item"><strong>Current payment due</strong></td>
<td class="n" data-label="Amount ($M)"><strong>17.1</strong></td>
</tr>
</tbody>
</table></div><p>Check: previous applications billed $190.0 million gross (net $180.5
million); this month adds $18.0 million gross with $0.9 million
retainage for <strong>net $17.1 million.</strong></p></div><div class="sub"><h3>Billing stored equipment</h3><p>Owners will pay for equipment stored off site or on site only with
documentation: a <strong>bill of sale or title transfer</strong>, proof
of <strong>insurance</strong>, secure and identified storage (often a
bonded warehouse), photographs and serial numbers, and sometimes a
manufacturer's certification of completed work. The PM must get this
paperwork before the billing date. Without it, a $10 million generator
order sits unbilled and the company finances it.</p></div><div class="sub"><h3>The pay application procedure (monthly)</h3><ol type="1">
<li><p>Set the billing date and work backward from it.</p></li>
<li><p>Collect subcontractor applications by the cut-off with backup
(lien waivers, stored material documents, insurance).</p></li>
<li><p><strong>Field verification:</strong> walk the work with the
superintendent and compare claimed percentages with reality. Do not pay
for work not in place.</p></li>
<li><p>Reconcile with subcontract values, approved changes and prior
billings.</p></li>
<li><p>Assemble the GC application and internal review.</p></li>
<li><p>Submit on time; a day late can cost a month.</p></li>
<li><p>Follow up, answer comments quickly, and track the payment
date.</p></li>
<li><p>Pay subs according to contract and law.</p></li>
</ol></div></section><section class="sec plain" id="ch6-6-5"><h2><span class="secnum">6.5</span><span class="sectitle">Cash flow: the deposit problem</span><a aria-label="Link to this section" class="perma" href="#ch6-6-5">#</a></h2><p>Profit on paper is not cash in the bank. On data centers the biggest
cash risk is <strong>deposits on long-lead equipment</strong> paid at
order, long before the owner pays for installed work.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Equipment</th>
<th>Order value ($M)</th>
<th>Deposit at order</th>
<th>Deposit paid ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Equipment">20 generators</td>
<td class="n" data-label="Order value ($M)">38.0</td>
<td class="n" data-label="Deposit at order">30%</td>
<td class="n" data-label="Deposit paid ($M)">11.4</td>
</tr>
<tr>
<td data-label="Equipment">MV switchgear, UPS, PDUs, other electrical</td>
<td class="n" data-label="Order value ($M)">28.0</td>
<td class="n" data-label="Deposit at order">20%</td>
<td class="n" data-label="Deposit paid ($M)">5.6</td>
</tr>
<tr>
<td data-label="Equipment">20 chillers</td>
<td class="n" data-label="Order value ($M)">26.0</td>
<td class="n" data-label="Deposit at order">20%</td>
<td class="n" data-label="Deposit paid ($M)">5.2</td>
</tr>
<tr class="tot">
<td data-label="Equipment"><strong>Total deposits</strong></td>
<td data-label="Order value ($M)"></td>
<td data-label="Deposit at order"></td>
<td class="n" data-label="Deposit paid ($M)"><strong>22.2</strong></td>
</tr>
</tbody>
</table></div><div class="viz-slot" data-viz="deposits"></div><p>If these are paid in Q4 2026 and the first owner payment arrives in
early 2027, the company funds about <strong>$22.2 million</strong>
before any billing, plus the first months of costs. Solutions:
<strong>negotiate deposit billing</strong> or an advance payment from
the owner for early procurement packages; use the early works agreement
to fund them; arrange credit lines before you need them.</p><p><strong>Retainage mismatch:</strong> if the owner holds 5 percent
from you and you hold 10 percent from subs, you are ahead; if reversed,
you finance the difference. Match terms where you can, and negotiate
retainage reduction at 50 percent completion and release at substantial
completion where the contract and law allow.</p><p><strong>Lien waivers:</strong> collect conditional waivers with the
application and unconditional waivers only after payment clears, from
every tier entitled to lien rights. Rules vary by state.</p></section><section class="sec plain" id="ch6-6-6"><h2><span class="secnum">6.6</span><span class="sectitle">Change management</span><a aria-label="Link to this section" class="perma" href="#ch6-6-6">#</a></h2><p>Change is normal on a data center, especially with tenant
requirements and rising density. The problem is not change; it is
<strong>undocumented, unpriced, unapproved change.</strong> Each change
answers three questions: what changed, what does it cost, and what does
it do to the schedule?</p><div class="sub"><h3>Why changes happen</h3><ul>
<li><p><strong>Owner or tenant-driven:</strong> capacity increases, new
cooling approaches, extra metering, security requirements.</p></li>
<li><p><strong>Design-driven:</strong> conflicts, omissions, code
comments.</p></li>
<li><p><strong>Field-driven:</strong> differing site conditions,
equipment dimensions that differ from drawings.</p></li>
<li><p><strong>External:</strong> utility requirements, regulator
conditions, supply disruptions.</p></li>
</ul></div><div class="sub"><h3>The change process</h3><ol type="1">
<li><p><strong>Identify and give written notice</strong> within the
contract's time limit.</p></li>
<li><p><strong>Document</strong> facts: source, date, drawings,
photos.</p></li>
<li><p><strong>Define scope</strong> precisely and mark
drawings.</p></li>
<li><p><strong>Get sub pricing</strong> with labor hours, material
quantities, equipment, markup and time.</p></li>
<li><p><strong>Check the numbers</strong> against benchmarks, scope in
the base contract and markup limits.</p></li>
<li><p><strong>Add your markup</strong> exactly as the contract
specifies.</p></li>
<li><p><strong>Assess time impact</strong> using schedule logic and
request time where the critical path is affected.</p></li>
<li><p><strong>Submit</strong> the proposal; negotiate with
facts.</p></li>
<li><p><strong>Execute</strong> the change order; update subcontracts,
budget, schedule and the next pay application.</p></li>
<li><p><strong>Log</strong> every step.</p></li>
</ol><p>If you must <strong>proceed before price is agreed</strong> (a change
directive), track cost on <strong>T&amp;M tickets signed daily</strong>
by the owner's representative; unsigned tickets are the classic reason
work goes unpaid.</p></div></section><section class="sec plain" id="ch6-6-7"><h2><span class="secnum">6.7</span><span class="sectitle">A complete sample change order package: Change Request 21</span><a aria-label="Link to this section" class="perma" href="#ch6-6-7">#</a></h2><p>The tenant, through the owner, asks to increase the cooling density
of Hall 2 by installing rear-door heat exchanger piping and valves at
200 rack positions. Contract rules: <strong>3 percent markup on
subcontract change work, 5 percent on self-performed work, 1.5 percent
for bond and insurance.</strong></p><div class="sub"><h3>Document 1: Notice of potential change (sent the same day)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Field</th>
<th>Content</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Field">Project / date</td>
<td data-label="Content">Delta Ridge Data Center, Building A / Sep 14, 2027</td>
</tr>
<tr>
<td data-label="Field">To / from</td>
<td data-label="Content">Owner's representative; architect and engineer / GC project
manager</td>
</tr>
<tr>
<td data-label="Field">Re</td>
<td data-label="Content">Notice of potential change: Hall 2 rear-door heat exchanger piping
at 200 rack positions</td>
</tr>
<tr>
<td data-label="Field">Reference</td>
<td data-label="Content">Owner request at weekly meeting 41, item 3; contract changes
clause</td>
</tr>
<tr>
<td data-label="Field">Facts</td>
<td data-label="Content">The request is not shown in the current contract documents and
affects cooling piping, electrical supply to pumps, and controls</td>
</tr>
<tr>
<td data-label="Field">Impact</td>
<td data-label="Content">Cost and time to be provided within 10 working days</td>
</tr>
<tr>
<td data-label="Field">Request</td>
<td data-label="Content">Written directive or revised drawings; contractor will not proceed
until authorization is received</td>
</tr>
<tr>
<td data-label="Field">Reservation</td>
<td data-label="Content">Contractor reserves the right to request adjustment of cost and time
for this change and its effects</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Document 2: Pricing summary</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Item</th>
<th>Basis</th>
<th>Amount ($)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Item">Mechanical subcontractor</td>
<td data-label="Basis">Quote with breakdown of piping, valves, manifolds, labor</td>
<td class="n" data-label="Amount ($)">1,840,000</td>
</tr>
<tr>
<td data-label="Item">Electrical subcontractor</td>
<td data-label="Basis">Additional pump power and connections</td>
<td class="n" data-label="Amount ($)">620,000</td>
</tr>
<tr>
<td data-label="Item">Controls subcontractor</td>
<td data-label="Basis">Points, programming, graphics</td>
<td class="n" data-label="Amount ($)">95,000</td>
</tr>
<tr>
<td data-label="Item">GC self-performed coordination</td>
<td data-label="Basis">120 hours at $95 per hour burdened</td>
<td class="n" data-label="Amount ($)">11,400</td>
</tr>
<tr>
<td data-label="Item"><strong>Direct cost</strong></td>
<td data-label="Basis"></td>
<td class="n" data-label="Amount ($)"><strong>2,566,400</strong></td>
</tr>
<tr>
<td data-label="Item">GC markup on subcontract work</td>
<td data-label="Basis">3 percent of 2,555,000</td>
<td class="n" data-label="Amount ($)">76,650</td>
</tr>
<tr>
<td data-label="Item">GC markup on self-performed work</td>
<td data-label="Basis">5 percent of 11,400</td>
<td class="n" data-label="Amount ($)">570</td>
</tr>
<tr>
<td data-label="Item">Subtotal</td>
<td data-label="Basis"></td>
<td class="n" data-label="Amount ($)">2,643,620</td>
</tr>
<tr>
<td data-label="Item">Bond and insurance</td>
<td data-label="Basis">1.5 percent</td>
<td class="n" data-label="Amount ($)">39,654</td>
</tr>
<tr class="tot">
<td data-label="Item"><strong>Total proposal</strong></td>
<td data-label="Basis"></td>
<td class="n" data-label="Amount ($)"><strong>2,683,274</strong></td>
</tr>
</tbody>
</table></div><p><strong>Time impact:</strong> the work takes about 10 working days of
Hall 2 mechanical activity, which has 15 working days of float. The
proposal requests <strong>0 days</strong> while stating that float is
consumed and reserving the right to request time if the remaining float
is eroded.</p></div><div class="sub"><h3>Document 3: The executed change order</h3><p>After the owner's estimator questioned markup on controls, the
parties agree to <strong>$2,650,000.</strong></p><div class="tablewrap"><table>

<thead>
<tr>
<th>Field</th>
<th>Content</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Field"><strong>CHANGE ORDER NO. 21</strong></td>
<td data-label="Content"></td>
</tr>
<tr>
<td data-label="Field">Date</td>
<td data-label="Content">Nov 2, 2027</td>
</tr>
<tr>
<td data-label="Field">Description</td>
<td data-label="Content">Hall 2 rear-door heat exchanger piping, power and controls per CR
21, Bulletin 17 and revised drawings M-501R, E-502R</td>
</tr>
<tr>
<td data-label="Field">Contract sum prior to this change order</td>
<td class="n" data-label="Content">$406,000,000</td>
</tr>
<tr>
<td data-label="Field"><strong>This change order (increase)</strong></td>
<td class="n" data-label="Content"><strong>$2,650,000</strong></td>
</tr>
<tr>
<td data-label="Field">New contract sum</td>
<td class="n" data-label="Content">$408,650,000</td>
</tr>
<tr>
<td data-label="Field">Contract time</td>
<td data-label="Content">Unchanged; Hall 2 RFS remains May 15, 2028</td>
</tr>
<tr>
<td data-label="Field">Reservation of rights</td>
<td data-label="Content">Includes direct and indirect costs of the described work with no
adjustment of time. Does not waive the Contractor's right to seek time
or cost for cumulative impact by separate written notice</td>
</tr>
</tbody>
</table></div><p>The reservation language matters: some owner forms say the change
order is "full and final settlement of all costs and time." That can
waive impacts you have not yet discovered. Read before signing and
escalate if needed.</p></div><div class="sub"><h3>Document 4: Internal budget update</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Line</th>
<th>Amount ($)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Line">Revenue added</td>
<td class="n" data-label="Amount ($)">2,650,000</td>
</tr>
<tr>
<td data-label="Line">Mechanical subcontract amended</td>
<td class="n" data-label="Amount ($)">1,840,000</td>
</tr>
<tr>
<td data-label="Line">Electrical subcontract amended</td>
<td class="n" data-label="Amount ($)">620,000</td>
</tr>
<tr>
<td data-label="Line">Controls subcontract amended</td>
<td class="n" data-label="Amount ($)">95,000</td>
</tr>
<tr>
<td data-label="Line">GC coordination labor</td>
<td class="n" data-label="Amount ($)">11,400</td>
</tr>
<tr>
<td data-label="Line">Bond and insurance (actual)</td>
<td data-label="Amount ($)">about 39,000</td>
</tr>
<tr class="tot">
<td data-label="Line"><strong>Total added cost</strong></td>
<td data-label="Amount ($)"><strong>about 2,605,400</strong></td>
</tr>
<tr>
<td data-label="Line">Margin on this change</td>
<td data-label="Amount ($)">about 44,600 (1.7 percent)</td>
</tr>
</tbody>
</table></div><p>The margin is thin because the markup is small and the negotiation
trimmed it. That is why you must <strong>price time and administration,
and protect the reservation of rights</strong>, on every change.</p></div><div class="sub"><h3>Document 5: The change order log</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>CO</th>
<th>Description</th>
<th>Status</th>
<th>Amount ($)</th>
<th>Date</th>
<th>Days</th>
</tr>
</thead>
<tbody>
<tr>
<td class="n" data-label="CO">18</td>
<td data-label="Description">Differing site condition: rock at substation</td>
<td data-label="Status">Executed</td>
<td class="n" data-label="Amount ($)">1,420,000</td>
<td data-label="Date">Apr 2027</td>
<td class="n" data-label="Days">6</td>
</tr>
<tr>
<td class="n" data-label="CO">19</td>
<td data-label="Description">Tenant: additional security vestibules</td>
<td data-label="Status">Executed</td>
<td class="n" data-label="Amount ($)">880,000</td>
<td data-label="Date">Jul 2027</td>
<td class="n" data-label="Days">0</td>
</tr>
<tr>
<td class="n" data-label="CO">20</td>
<td data-label="Description">Revised generator pads after OEM base change</td>
<td data-label="Status">Executed</td>
<td class="n" data-label="Amount ($)">310,000</td>
<td data-label="Date">Aug 2027</td>
<td class="n" data-label="Days">0</td>
</tr>
<tr>
<td class="n" data-label="CO"><strong>21</strong></td>
<td data-label="Description"><strong>Hall 2 rear-door heat exchanger piping</strong></td>
<td data-label="Status"><strong>Executed</strong></td>
<td class="n" data-label="Amount ($)"><strong>2,650,000</strong></td>
<td data-label="Date"><strong>Nov 2027</strong></td>
<td class="n" data-label="Days"><strong>0</strong></td>
</tr>
<tr>
<td class="n" data-label="CO">22</td>
<td data-label="Description">Tenant: additional metering, Halls 3 and 4</td>
<td data-label="Status">Submitted</td>
<td class="n" data-label="Amount ($)">640,000</td>
<td data-label="Date">Nov 2027</td>
<td class="n" data-label="Days">0</td>
</tr>
<tr>
<td class="n" data-label="CO">23</td>
<td data-label="Description">Hall 3 liquid cooling pilot</td>
<td data-label="Status">Pricing</td>
<td data-label="Amount ($)">est. 4,800,000</td>
<td data-label="Date"></td>
<td data-label="Days">TBD</td>
</tr>
</tbody>
</table></div><p>(Change orders 1 to 17 are omitted for space; approved changes
through CO 20 total $6.0 million, as in the month-10 forecast.)</p></div></section><section class="sec scenarios" id="ch6-6-8"><h2><span class="secnum">6.8</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch6-6-8">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">The tenant sends design changes directly to the architect, bypassing the owner and the change process</span></h3><ol type="1">
<li><p><strong>Welcome the input;</strong> explain that each change has
cost and time and must be priced.</p></li>
<li><p><strong>Ask the owner's representative to channel tenant
requests</strong> through a single weekly change meeting with a
log.</p></li>
<li><p><strong>Offer a design freeze calendar</strong> with dates after
which changes carry added schedule consequences.</p></li>
<li><p><strong>Price a standing menu</strong> of likely changes (extra
metering, added circuits) so decisions are faster.</p></li>
<li><p><strong>Document</strong> every informal request with a same-day
email.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">A sub claims 70 percent complete when the field shows 50 percent</span></h3><ol type="1">
<li><p><strong>Walk the work together</strong> with quantities and
photographs; agree line by line.</p></li>
<li><p><strong>If the sub is short of cash,</strong> solve with
legitimate tools (approved stored materials, a deposit line) instead of
overpaying.</p></li>
<li><p><strong>Hold the line on retainage and lien
waivers.</strong></p></li>
<li><p><strong>Explain why:</strong> if the sub fails later, you pay the
cost to complete plus the money already overpaid.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The owner takes eight weeks to approve a $2.65 million change</span></h3><ol type="1">
<li><p><strong>Remind the owner</strong> of pricing validity and the
schedule consequence.</p></li>
<li><p><strong>Ask:</strong> "What do you need from us to approve this
by Friday?"</p></li>
<li><p><strong>Add it to every weekly agenda</strong> with a named owner
and date.</p></li>
<li><p><strong>If work must continue,</strong> request a written
directive and track T&amp;M.</p></li>
<li><p><strong>Carry the cost</strong> as exposure in your forecast
regardless of approval date.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 4</span><span class="ttl">A senior manager asks you to leave a known overrun out of the forecast until next quarter</span></h3><ol type="1">
<li><p><strong>Explain the risk</strong> of hiding losses and the effect
on lenders and sureties.</p></li>
<li><p><strong>Show the numbers</strong> and propose to forecast it with
a probability and a recovery plan.</p></li>
<li><p><strong>Offer a compromise:</strong> a transparent range with
assumptions.</p></li>
<li><p><strong>Escalate</strong> to compliance or the executive team if
the pressure continues. Never alter records.</p></li>
</ol></div></section><section class="sec problems" id="ch6-6-9"><h2><span class="secnum">6.9</span><span class="sectitle">Real problems and solutions</span><a aria-label="Link to this section" class="perma" href="#ch6-6-9">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Cost per cable pull is rising</td>
<td data-label="Solution">Compare productivity with plan by crew and area; find causes
(access, drawings, crew mix, rework); adjust the forecast; consider
prefabrication or more crews</td>
</tr>
<tr>
<td data-label="Problem">Unapproved changes are piling up</td>
<td data-label="Solution">Weekly change meeting; list with age; escalate items over 30 days;
stop work without authorization where the contract allows</td>
</tr>
<tr>
<td data-label="Problem">Over-billing grows</td>
<td data-label="Solution">Check stored equipment billing; reconcile with field progress;
explain to the lender; avoid front-loading</td>
</tr>
<tr>
<td data-label="Problem">Under-billing grows</td>
<td data-label="Solution">Check late pay applications, missing documents, unapproved work; fix
process and billing dates</td>
</tr>
<tr>
<td data-label="Problem">Equipment supplier invoices do not match POs</td>
<td data-label="Solution">Reconcile each invoice to PO, delivery and approved changes before
paying</td>
</tr>
</tbody>
</table></div></section><section class="sec story" id="ch6-6-10"><h2><span class="secnum">6.10</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch6-6-10">#</a></h2><p>At month 10 the cost report shows electrical "under budget" because
only half of the subcontract has been invoiced. A project engineer asks
to include pending claims and a supplier's escalation notice. With them,
the forecast is $4.4 million over. The PM negotiates a scope
clarification and a tenant-driven change order that recovers $2.7
million and starts a value-engineering exercise on cable tray routing
for Halls 3 and 4 that saves $0.9 million. Had the forecast waited for
invoices, the full overrun would have surfaced in month 16, with no time
to recover it.</p></section><section class="sec mistakes" id="ch6-6-11"><h2><span class="secnum">6.11</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch6-6-11">#</a></h2><ul>
<li><p>Forecasting "budget minus spent" for remaining cost.</p></li>
<li><p>Excluding pending exposure until it is approved.</p></li>
<li><p>Billing stored equipment without the paperwork, or not billing it
at all.</p></li>
<li><p>Mixing markup and margin.</p></li>
<li><p>Signing a change order with release language you did not
read.</p></li>
<li><p>Reporting profit but not explaining the movement.</p></li>
</ul></section><section class="sec moves" id="ch6-6-12"><h2><span class="secnum">6.12</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch6-6-12">#</a></h2><ol type="1">
<li><p>Rebuild the Pay Application No. 10 calculation in a spreadsheet.
If this month's gross billing were $24.0 million instead of $18.0
million, what would the payment due be? (Answer: gross to date 214.0;
retainage 10.7; net 203.3; less 180.5 equals
<strong>22.8</strong>.)</p></li>
<li><p>Rebuild the WIP calculation with cost to date of $216.0 million
and the same EAC. (Answer: 54.96 percent; earned revenue about $223.2
million; billed $208.0 million, so about <strong>$15.2 million
under-billed</strong>.)</p></li>
<li><p>Fill all five change order documents for a hypothetical change on
your project.</p></li>
<li><p>Prepare a one-page profit bridge from the original budget to the
current forecast.</p></li>
<li><p>Calculate the equipment deposit exposure on your project and plan
how it will be funded.</p></li>
</ol></section><section class="sec toolkit" id="ch6-6-13"><h2><span class="secnum">6.13</span><span class="sectitle">Life-Guide Toolkit for Chapter 6</span><a aria-label="Link to this section" class="perma" href="#ch6-6-13">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>Cost control is not recording what you spent; it is predicting what
the project will cost and acting early. Money problems are rarely caused
by one big mistake; they come from many small unreported ones. Look at
your numbers every week, tell the truth about them, and bring solutions
with the bad news.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p>Produce an <strong>honest monthly forecast</strong> with a profit
bridge and a contingency log.</p></li>
<li><p>Submit <strong>accurate pay applications on time</strong>, with
stored-equipment documentation.</p></li>
<li><p>Keep <strong>cash flow</strong> forecasts for the next 12
weeks.</p></li>
<li><p>Run the <strong>change process</strong> so every change is
noticed, priced and signed.</p></li>
<li><p>Verify <strong>subcontractor billings</strong> against actual
progress.</p></li>
</ul></div><div class="sub"><h3>The 7 numbers every PM must know by heart</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Number</th>
<th>What it tells you</th>
<th>Delta Ridge example</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Number">Current contract value</td>
<td data-label="What it tells you">What you can bill in total</td>
<td class="n" data-label="Delta Ridge example">$406.0M</td>
</tr>
<tr>
<td data-label="Number">Estimate at completion (EAC)</td>
<td data-label="What it tells you">What the job will cost</td>
<td class="n" data-label="Delta Ridge example">$393.0M</td>
</tr>
<tr>
<td data-label="Number">Forecast profit and margin</td>
<td data-label="What it tells you">The result if nothing changes</td>
<td data-label="Delta Ridge example">$13.0M, 3.2 percent</td>
</tr>
<tr>
<td data-label="Number">Contingency balance</td>
<td data-label="What it tells you">Cushion left for risk</td>
<td class="n" data-label="Delta Ridge example">$3.8M</td>
</tr>
<tr>
<td data-label="Number">Over / (under) billing</td>
<td data-label="What it tells you">Whether you have billed ahead of or behind progress</td>
<td data-label="Delta Ridge example">$5.0M over</td>
</tr>
<tr>
<td data-label="Number">Pending change exposure</td>
<td data-label="What it tells you">Revenue and cost not yet approved</td>
<td data-label="Delta Ridge example">Revenue $5.4M, cost $5.0M</td>
</tr>
<tr>
<td data-label="Number">Lowest cash balance in the next 12 weeks</td>
<td data-label="What it tells you">Whether you need financing</td>
<td data-label="Delta Ridge example">Projected from the cash forecast</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Agenda for a 60-minute monthly money meeting</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Minutes</th>
<th>Topic</th>
</tr>
</thead>
<tbody>
<tr>
<td class="n" data-label="Minutes">5</td>
<td data-label="Topic">Safety moment</td>
</tr>
<tr>
<td class="n" data-label="Minutes">15</td>
<td data-label="Topic">Forecast and profit bridge: what moved and why</td>
</tr>
<tr>
<td class="n" data-label="Minutes">10</td>
<td data-label="Topic">Changes and pending exposure; oldest items first</td>
</tr>
<tr>
<td class="n" data-label="Minutes">10</td>
<td data-label="Topic">Billing, stored equipment and cash</td>
</tr>
<tr>
<td class="n" data-label="Minutes">5</td>
<td data-label="Topic">Buyout and procurement variances</td>
</tr>
<tr>
<td class="n" data-label="Minutes">10</td>
<td data-label="Topic">Top risks and decisions needed</td>
</tr>
<tr>
<td class="n" data-label="Minutes">5</td>
<td data-label="Topic">Actions, owners, dates</td>
</tr>
</tbody>
</table></div></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">A sub submits an invoice with no backup</td>
<td data-label="Why it happens">Habit or haste</td>
<td data-label="What to do this week">Return it with a one-page checklist of required backup; offer to
help the first time; do not pay until complete</td>
</tr>
<tr>
<td data-label="Problem">Tenant requests pile up unpriced</td>
<td data-label="Why it happens">No process</td>
<td data-label="What to do this week">Ask the owner for a weekly change meeting with a log; price a
standing menu of common changes</td>
</tr>
<tr>
<td data-label="Problem">Accounting is slow to close the month</td>
<td data-label="Why it happens">Late invoices and approvals</td>
<td data-label="What to do this week">Agree a close calendar; use commitments and field estimates for
interim forecasts</td>
</tr>
<tr>
<td data-label="Problem">The owner disputes percent complete</td>
<td data-label="Why it happens">Different views of progress</td>
<td data-label="What to do this week">Walk the work together; measure quantities; consider third-party
verification</td>
</tr>
<tr>
<td data-label="Problem">Stored-equipment billing is rejected</td>
<td data-label="Why it happens">Missing bill of sale, insurance or photos</td>
<td data-label="What to do this week">Prepare a standard package; visit the warehouse; take dated
photographs with serial numbers</td>
</tr>
<tr>
<td data-label="Problem">Change order negotiation stalls</td>
<td data-label="Why it happens">Disagreement on a few items</td>
<td data-label="What to do this week">Agree the undisputed amount and sign it; isolate the disputed items;
bring in a neutral reviewer if needed</td>
</tr>
<tr>
<td data-label="Problem">The cost codes are a mess</td>
<td data-label="Why it happens">Many people charging to one code</td>
<td data-label="What to do this week">Clean up by owner; one code, one owner, one budget</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Profit is whatever the accounting report says today."</p></div><div class="r"><span class="lab">Reality</span><p>The forecast at completion is what matters</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"An unapproved change is not real."</p></div><div class="r"><span class="lab">Reality</span><p>If you are spending money on it, it is real exposure</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Profit and cash are the same."</p></div><div class="r"><span class="lab">Reality</span><p>A profitable job can still run out of cash</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Contingency is for anything we overspend."</p></div><div class="r"><span class="lab">Reality</span><p>It is for specific risks, released with a memo</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p><strong>Money tells the truth.</strong> Look at your numbers weekly
the way you would check your own health, and fix small problems before
they become large ones. It works for personal finances too.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>If EAC rises by $5.0M to $398.0M on a $406.0M contract, what is
profit and margin?</summary><div class="ans">$8.0M profit; 8.0 ÷ 406.0 = about 1.97 percent</div></details><details class="qa"><summary>Gross billing to date is $214.0M with 5 percent retainage. What is
earned less retainage?</summary><div class="ans">$203.3M</div></details><details class="qa"><summary>What does over-billing mean?</summary><div class="ans">You billed more than you have earned; it is a liability</div></details><details class="qa"><summary>Why are equipment deposits a cash risk?</summary><div class="ans">You pay at order, long before the owner pays for installed work</div></details><details class="qa"><summary>Which is bigger for a $16.0M fee on $384.0M cost: markup or
margin?</summary><div class="ans">Markup (4.17 percent) vs. margin (4.0 percent)</div></details></div></div></section></article>
<article class="chapter" id="ch7"><header class="ch-head"><div aria-hidden="true" class="ch-num">07</div><div class="ch-meta"><span class="kicker">Chapter 7</span><h1>BUILDING IT: EXECUTION PHASE BY PHASE</h1><p class="ch-q">How does the building actually get built, phase by phase?</p><p class="ch-read">16 min read · 3,423 words</p></div></header><section class="sec bigidea" id="ch7-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch7-idea">#</a></h2><p>A data center goes up in a <strong>sequence driven by physics and
access</strong>: you cannot set a generator before its pad is poured,
pull cable before the conduit is in, test a chiller before power is on,
or hand a hall to a tenant before it is clean. Learn the sequence and
you can predict what will be needed, where, and by whom, weeks ahead.
This chapter walks Delta Ridge through nine phases, each with what
happens, what the PM controls, what typically goes wrong and how to
respond.</p></section><section class="sec plain" id="ch7-7-1"><h2><span class="secnum">7.1</span><span class="sectitle">The phase map and where the money goes</span><a aria-label="Link to this section" class="perma" href="#ch7-7-1">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Phase</th>
<th>What it covers</th>
<th>Delta Ridge cost ($M)</th>
<th>Share of price</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Phase">A. Mobilization, site work and foundations</td>
<td data-label="What it covers">Early works, grading, utilities, duct banks, foundations</td>
<td class="n" data-label="Delta Ridge cost ($M)">32.0</td>
<td class="n" data-label="Share of price">8.0%</td>
</tr>
<tr>
<td data-label="Phase">B. Shell and envelope</td>
<td data-label="What it covers">Tilt-up or precast walls, structure, roof, weatherproofing</td>
<td class="n" data-label="Delta Ridge cost ($M)">38.0</td>
<td class="n" data-label="Share of price">9.5%</td>
</tr>
<tr>
<td data-label="Phase">C. Major equipment (purchase)</td>
<td data-label="What it covers">Generators, switchgear, transformers, UPS, PDUs, chillers, CRAH
units</td>
<td class="n" data-label="Delta Ridge cost ($M)">104.0</td>
<td class="n" data-label="Share of price">26.0%</td>
</tr>
<tr>
<td data-label="Phase">D. Electrical installation</td>
<td data-label="What it covers">Duct banks, MV and LV cable, busway, grounding, labeling</td>
<td class="n" data-label="Delta Ridge cost ($M)">80.0</td>
<td class="n" data-label="Share of price">20.0%</td>
</tr>
<tr>
<td data-label="Phase">E. Mechanical installation</td>
<td data-label="What it covers">Piping, pumps, insulation, containment, water treatment</td>
<td class="n" data-label="Delta Ridge cost ($M)">45.0</td>
<td class="n" data-label="Share of price">11.3%</td>
</tr>
<tr>
<td data-label="Phase">F. Fire, security and controls</td>
<td data-label="What it covers">Detection, suppression, access control, BMS, EPMS</td>
<td class="n" data-label="Delta Ridge cost ($M)">23.0</td>
<td class="n" data-label="Share of price">5.8%</td>
</tr>
<tr>
<td data-label="Phase">G. White space and support areas</td>
<td data-label="What it covers">Cleaning, finishes, offices, loading dock</td>
<td class="n" data-label="Delta Ridge cost ($M)">10.0</td>
<td class="n" data-label="Share of price">2.5%</td>
</tr>
<tr>
<td data-label="Phase">H. Commissioning and testing (Chapter 9)</td>
<td data-label="What it covers">Load banks, test labor, agent support</td>
<td class="n" data-label="Delta Ridge cost ($M)">8.0</td>
<td class="n" data-label="Share of price">2.0%</td>
</tr>
<tr>
<td data-label="Phase">I. General conditions, insurance, contingency, fee</td>
<td data-label="What it covers">Management and risk</td>
<td class="n" data-label="Delta Ridge cost ($M)">60.0</td>
<td class="n" data-label="Share of price">15.0%</td>
</tr>
<tr class="tot">
<td data-label="Phase"><strong>Total</strong></td>
<td data-label="What it covers"></td>
<td class="n" data-label="Delta Ridge cost ($M)"><strong>400.0</strong></td>
<td class="n" data-label="Share of price"><strong>100%</strong></td>
</tr>
</tbody>
</table></div><div class="viz-slot" data-viz="phases"></div><p>Two observations: the <strong>equipment you buy</strong> is the
largest item, and <strong>installation labor</strong> for electrical and
mechanical work is bigger than the entire shell. That is where the field
effort, the risk and the schedule pressure concentrate.</p></section><section class="sec plain" id="ch7-7-2"><h2><span class="secnum">7.2</span><span class="sectitle">Phase A: Mobilization, site work and foundations (months 1 to 6)</span><a aria-label="Link to this section" class="perma" href="#ch7-7-2">#</a></h2><p><strong>What happens.</strong> Clearing, erosion and sediment
controls, mass grading, stormwater ponds, roads and laydown areas, the
substation pad, underground utilities, <strong>concrete-encased duct
banks</strong> that carry power and communications between the
substation, generator yard and building, the grounding grid, then
footings, slab on grade and equipment pads.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Step</th>
<th>Gate / inspection</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Step">Survey control set; benchmarks verified by an independent
surveyor</td>
<td data-label="Gate / inspection">Control points protected from equipment</td>
</tr>
<tr>
<td data-label="Step">Erosion controls installed</td>
<td data-label="Gate / inspection">Required before earthwork</td>
</tr>
<tr>
<td data-label="Step">Mass grading and soil improvement</td>
<td data-label="Gate / inspection">Geotechnical engineer observation; compaction tests</td>
</tr>
<tr>
<td data-label="Step">Underground utilities and duct banks</td>
<td data-label="Gate / inspection">Inspection before concrete encasement and before backfill; location
survey</td>
</tr>
<tr>
<td data-label="Step">Grounding grid</td>
<td data-label="Gate / inspection">Resistance testing as specified</td>
</tr>
<tr>
<td data-label="Step">Footings, slab on grade and equipment pads</td>
<td data-label="Gate / inspection">Rebar inspection; embeds and sleeves verified by all trades
<strong>before the pour</strong></td>
</tr>
<tr>
<td data-label="Step">Substation foundations</td>
<td data-label="Gate / inspection">Coordinated with the utility's design</td>
</tr>
</tbody>
</table></div><p><strong>PM controls.</strong> Verify the <strong>survey</strong>
(every pad and embed on a data center is positioned for specific
equipment; an error of a few inches can stop a generator from being
set). Compare <strong>equipment drawings</strong> with pad drawings.
Plan <strong>concrete logistics</strong> for large pours: trucks, backup
plants, testing, curing and weather. Use unit prices for rock and
unsuitable soils, with measurement rules agreed before work starts.</p><p><strong>Typical problems and solutions.</strong></p><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Rock or groundwater not shown in the geotechnical report</td>
<td data-label="Solution">Stop and record; notify under the differing-site-conditions clause;
get the engineer's remedy; price time and cost separately</td>
</tr>
<tr>
<td data-label="Problem">Duct bank locations conflict with utility lines</td>
<td data-label="Solution">Pothole early; coordinate with the utility; revise routes before
pouring concrete</td>
</tr>
<tr>
<td data-label="Problem">Equipment pad does not match the generator base</td>
<td data-label="Solution">Compare approved equipment drawings with pad design at submittal;
fix before pour</td>
</tr>
<tr>
<td data-label="Problem">Heavy rain delays earthwork</td>
<td data-label="Solution">Weather log; erosion controls; resequence to enclosed work; notice
for excusable time</td>
</tr>
<tr>
<td data-label="Problem">Neighbors complain about dust and trucks</td>
<td data-label="Solution">Water trucks, wheel washes, haul route changes, a named contact
(Chapter 1 scenario 3)</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch7-7-3"><h2><span class="secnum">7.3</span><span class="sectitle">Phase B: Shell and envelope (months 5 to 10)</span><a aria-label="Link to this section" class="perma" href="#ch7-7-3">#</a></h2><p><strong>What happens.</strong> Walls rise (often tilt-up concrete or
precast panels), steel or concrete roof structure goes on, the roof is
waterproofed and fitted for <strong>heavy rooftop and wall-mounted
equipment</strong>, and the envelope is closed in.
<strong>Dry-in</strong> (weathertight enclosure) is the gate: electrical
equipment, controls and finishes cannot be installed indoors until it is
reached.</p><ul>
<li><p><strong>Floor flatness and levelness</strong> matter more than in
office buildings, because racks and large equipment need level
support.</p></li>
<li><p><strong>Roof design</strong> must carry equipment loads,
penetrations and walkways without leaks; plan the roofing and mechanical
curbs together.</p></li>
<li><p><strong>Crane picks</strong> for panels and heavy roof loads need
detailed lift plans, ground bearing checks and weather limits.</p></li>
</ul><p><strong>PM controls.</strong> Panel delivery sequence matched to
erection sequence; early mock-ups of wall-to-roof and penetration
details; inspections of waterproofing before cover; a
<strong>water-tightness plan</strong> so equipment rooms are dry first,
even if other bays are not.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Precast panels arrive three weeks late</td>
<td data-label="Solution">Resequence erection to available panels; add a second crane crew;
check which rooms are needed first for equipment; notify and
document</td>
</tr>
<tr>
<td data-label="Problem">Roof leaks after first rain</td>
<td data-label="Solution">Temporary repairs; locate source with a water test; protect
equipment; document damage; require manufacturer inspection</td>
</tr>
<tr>
<td data-label="Problem">Slab flatness out of tolerance in electrical room</td>
<td data-label="Solution">Engineer review; grinding or leveling compounds as approved; measure
before equipment arrives</td>
</tr>
<tr>
<td data-label="Problem">Overhead equipment loads were not coordinated with the roof
design</td>
<td data-label="Solution">RFI with load data; engineer approval; reinforcement if needed; add
to the pre-lift checklist</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch7-7-4"><h2><span class="secnum">7.4</span><span class="sectitle">Phase C: Major equipment: receive, protect, rig and set (months 8 to 12)</span><a aria-label="Link to this section" class="perma" href="#ch7-7-4">#</a></h2><p><strong>What happens.</strong> Generators, transformers, switchgear,
UPS modules, battery cabinets, PDUs, chillers and CRAH units arrive,
often one truck at a time over months, and are placed on pads or in
rooms. This is the <strong>most visible, most dangerous and most
schedule-sensitive</strong> physical step on the project.</p><p><strong>The receiving and setting procedure.</strong></p><ol type="1">
<li><p><strong>Delivery plan:</strong> time, route, escorts, unloading
area, crane or hydraulic jack availability.</p></li>
<li><p><strong>Receiving inspection:</strong> check for shipping damage
(tilt indicators, impact recorders, scratches), compare to the approved
submittal and PO, photograph, record serial numbers, note damage on the
delivery ticket before signing.</p></li>
<li><p><strong>Engineered lift plan:</strong> equipment weight, crane
capacity chart, ground bearing, swing radius, weather limits, signal
person, exclusion zone.</p></li>
<li><p><strong>Pad verification:</strong> dimensions, elevations, anchor
locations, embeds, level.</p></li>
<li><p><strong>Set and anchor:</strong> alignment, shimming, grouting as
specified.</p></li>
<li><p><strong>Protection:</strong> covers, desiccant, space heaters
(some equipment must stay warm and dry), no cutting or welding nearby
without protection.</p></li>
<li><p><strong>Document:</strong> as-set photographs, anchor torque
records.</p></li>
</ol><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Switchgear arrives with shipping damage</td>
<td data-label="Solution">Do not accept without noting damage; notify carrier, insurer and
manufacturer; inspect with the factory representative; decide repair or
replacement; assess schedule impact</td>
</tr>
<tr>
<td data-label="Problem">Crane cannot reach the pad as planned</td>
<td data-label="Solution">Re-plan lift with a larger crane or different location; engineer
approval; do not improvise on site</td>
</tr>
<tr>
<td data-label="Problem">Batteries delivered before the battery room is ready</td>
<td data-label="Solution">Arrange climate-controlled storage that meets manufacturer limits;
check shelf-life; resequence room completion</td>
</tr>
<tr>
<td data-label="Problem">Equipment is stored outside in rain</td>
<td data-label="Solution">Provide protection or relocate; inspect for moisture; follow
manufacturer storage instructions</td>
</tr>
</tbody>
</table></div><p><strong>Safety:</strong> heavy lifts have unusual consequences.
Insist on lift plans, qualified riggers, daily briefings, exclusion
zones and stop-work authority.</p></section><section class="sec plain" id="ch7-7-5"><h2><span class="secnum">7.5</span><span class="sectitle">Phase D: Electrical distribution and cable (months 9 to 14)</span><a aria-label="Link to this section" class="perma" href="#ch7-7-5">#</a></h2><p><strong>What happens.</strong> This phase makes the power chain real.
Medium-voltage cable is pulled through duct banks and terminated;
low-voltage feeders connect switchgear, UPS and PDUs; overhead
<strong>busway</strong> runs above the racks; grounding and bonding are
completed; everything is labeled, torque-checked and tested.</p><ul>
<li><p><strong>Terminations</strong> of medium-voltage cable are
specialized work: qualified splicers, strict procedures and
testing.</p></li>
<li><p><strong>Prefabricated assemblies</strong> (for example,
factory-made cable sets and busway sections) save field hours and
improve quality.</p></li>
<li><p><strong>Electrical acceptance testing</strong> (insulation
resistance, torque checks, protective relay tests and similar) follows
recognized standards and is documented before energization.</p></li>
<li><p><strong>Labeling</strong> is not decoration: operators must be
able to identify any circuit in an emergency.</p></li>
</ul><div class="sub"><h3>Tracking productivity (a worked example)</h3><p>Suppose Hall 1 requires about 420,000 feet of feeder and branch cable
pulled, at a planned production of 3,200 feet per crew-day.</p><div class="formula">Crew-days = Quantity ÷ Production per crew-day</div><ul>
<li><p>At plan: 420,000 ÷ 3,200 = <strong>131
crew-days.</strong></p></li>
<li><p>At actual 2,700 feet per crew-day (84 percent of plan): 420,000 ÷
2,700 = <strong>156 crew-days</strong>, 25 more.</p></li>
</ul><p>With four crews, that is about six extra working days. Meanwhile, if
a crew-day costs $5,700 (labor, tools, supervision), the extra cost is
about $142,500 for Hall 1. The PM's response is <strong>to find the
cause</strong>: access, congestion, material not staged, drawings, crew
mix, rework? Then fix it, add a crew or an additional shift, or
prefabricate for Halls 2 to 4. Track production weekly, by crew and by
area.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Cable pulling productivity below plan</td>
<td data-label="Solution">Observe the crew; remove blockers (staging, pull points, tools);
re-sequence; add crews in separate areas; correct drawings</td>
</tr>
<tr>
<td data-label="Problem">Wrong cable size or type delivered</td>
<td data-label="Solution">Check against submittal at receiving; return; expedite; claim extra
costs</td>
</tr>
<tr>
<td data-label="Problem">Terminations fail testing</td>
<td data-label="Solution">Stop; review procedure and training; retest; verify qualifications;
consider factory-made terminations for repeat halls</td>
</tr>
<tr>
<td data-label="Problem">Busway sections do not fit under pipes or trays</td>
<td data-label="Solution">Resolve in 3D coordination model; adjust layout; hold a field walk
with trades; document</td>
</tr>
</tbody>
</table></div></div></section><section class="sec plain" id="ch7-7-6"><h2><span class="secnum">7.6</span><span class="sectitle">Phase E: Mechanical and cooling (months 9 to 14)</span><a aria-label="Link to this section" class="perma" href="#ch7-7-6">#</a></h2><p><strong>What happens.</strong> Large-diameter chilled-water pipe is
welded or joined, supported and insulated; pumps and chillers are
connected; CRAH units or liquid-cooling distribution hardware is
installed; containment is built; the water system is flushed, filled,
treated and pressure tested.</p><p><strong>Quality gates.</strong> Weld inspection and certification;
<strong>flushing and cleaning</strong> (debris in pipe damages
equipment); <strong>pressure testing</strong> of every section before
insulation closes it in; water treatment and filtration; and, for
<strong>liquid-cooled</strong> designs, cleanliness standards for the
fluid loops that are stricter than for conventional water systems.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">A section fails pressure testing</td>
<td data-label="Solution">Isolate; find the leak; repair under the original procedure; retest;
add staged tests as pipe goes in</td>
</tr>
<tr>
<td data-label="Problem">Debris found in chilled-water strainers</td>
<td data-label="Solution">Flush again; check welding and cutting procedures; protect open pipe
ends; record</td>
</tr>
<tr>
<td data-label="Problem">Pipe supports are insufficient for the load</td>
<td data-label="Solution">Engineer review; add supports; check expansion and seismic
design</td>
</tr>
<tr>
<td data-label="Problem">Piping clashes with electrical busway or tray</td>
<td data-label="Solution">3D coordination; apply the agreed priority rule (drains, large ducts
and pipes, sprinkler, then trays and conduit); document</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch7-7-7"><h2><span class="secnum">7.7</span><span class="sectitle">Phase F: Fire protection, security and controls (months 10 to 15)</span><a aria-label="Link to this section" class="perma" href="#ch7-7-7">#</a></h2><p><strong>What happens.</strong> Detection and suppression systems are
installed and tested; access control, video and intrusion systems are
installed; the BMS and EPMS are wired, programmed and integrated with
equipment from many vendors.</p><p><strong>Controls integration is where late surprises hide.</strong>
Plan <strong>point-to-point checks</strong> (every sensor and signal
verified), software testing in stages, and early joint meetings between
the controls sub, the OEMs and the commissioning agent. Treat fire alarm
interfaces (door releases, smoke control, elevator recall, shunt trips)
as a <strong>chain of interdependent tests</strong> for the integrated
test.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Controls programming starts late</td>
<td data-label="Solution">Add controls milestones to the master schedule; require submittals
early; provide a staging area for software testing</td>
</tr>
<tr>
<td data-label="Problem">Fire marshal requests a design change late</td>
<td data-label="Solution">Meet to understand the outcome needed; present options with cost and
time; get a written decision; revise the design</td>
</tr>
<tr>
<td data-label="Problem">Vendors blame each other for communication errors</td>
<td data-label="Solution">Hold a joint session with a neutral lead; test the interface with a
written protocol; assign one owner of the integration</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch7-7-8"><h2><span class="secnum">7.8</span><span class="sectitle">Phase G: White space, support areas and the repeating halls</span><a aria-label="Link to this section" class="perma" href="#ch7-7-8">#</a></h2><p><strong>What happens.</strong> Hall floors are sealed, cleaned and
protected; containment and overhead systems are completed; support areas
(offices, loading dock, security) are finished; and the hall reaches a
<strong>"ready for tenant"</strong> cleanliness and access-control
standard.</p><div class="sub"><h3>Repetition and the learning curve</h3><p>Because four halls are essentially identical, the second, third and
fourth should be faster and cheaper than the first if the team captures
lessons. A typical illustrative pattern of field labor hours per
hall:</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Hall</th>
<th>Relative field hours</th>
<th>What drives the reduction</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Hall">Hall 1</td>
<td class="n" data-label="Relative field hours">100%</td>
<td data-label="What drives the reduction">Learning, problem solving, procedures developed</td>
</tr>
<tr>
<td data-label="Hall">Hall 2</td>
<td class="n" data-label="Relative field hours">85%</td>
<td data-label="What drives the reduction">Repeat layouts, trained crews, prefabrication refined</td>
</tr>
<tr>
<td data-label="Hall">Hall 3</td>
<td class="n" data-label="Relative field hours">75%</td>
<td data-label="What drives the reduction">Standardized work packages, tool and staging layout</td>
</tr>
<tr>
<td data-label="Hall">Hall 4</td>
<td class="n" data-label="Relative field hours">70%</td>
<td data-label="What drives the reduction">Stable routines; fewer conflicts</td>
</tr>
</tbody>
</table></div><p>These figures are illustrative; actual results depend on staffing
stability and change control. <strong>Tenant changes between halls break
the learning curve</strong>, which is why a design freeze matters.</p></div><div class="sub"><h3>Working beside a live hall</h3><p>Once Hall 1 is energized and turned over, the rest of the site is a
<strong>construction site next to a live data center.</strong> Rules
multiply: controlled access, dust and vibration limits, no work on live
equipment without a written permit, clear separation of construction and
operating power, and coordination with the owner's operations team on
every shutdown or switching event.</p></div></section><section class="sec plain" id="ch7-7-9"><h2><span class="secnum">7.9</span><span class="sectitle">Managing labor, productivity and the workforce</span><a aria-label="Link to this section" class="perma" href="#ch7-7-9">#</a></h2><ul>
<li><p><strong>Manpower curve:</strong> Delta Ridge may peak around
1,100 workers in months 12 to 14. The MEP trades dominate the peak. Plan
parking, shuttles, restrooms, break areas, badging and orientation
capacity.</p></li>
<li><p><strong>Skilled labor shortage:</strong> electricians,
pipefitters and commissioning technicians are scarce. Secure commitments
early, use prefabrication, protect productivity (clear access, material
at point of use), and treat retention and travel logistics as project
risks.</p></li>
<li><p><strong>Union and open-shop rules:</strong> know jurisdictional
and work-rule differences on your project.</p></li>
<li><p><strong>Daily productivity routine:</strong> morning huddle,
material staged, work packages ready, end-of-day progress
recorded.</p></li>
<li><p><strong>Safety and fatigue:</strong> long hours reduce alertness;
plan shifts and breaks.</p></li>
</ul></section><section class="sec scenarios" id="ch7-7-10"><h2><span class="secnum">7.10</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch7-7-10">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">A near miss during a generator lift</span></h3><p>A tag line catches a worker's sleeve; no one is injured, but the lift
was proceeding with a worker inside the exclusion zone.</p><ol type="1">
<li><p><strong>Stop the lift and secure the load.</strong> Check on the
worker.</p></li>
<li><p><strong>Hold a short, calm discussion</strong> with the lift
director, rigger and crew: what happened, what the plan
required.</p></li>
<li><p><strong>Reinforce the rule</strong> (no one in the exclusion
zone), adjust the plan if the layout invited the error, and re-brief
everyone before work resumes.</p></li>
<li><p><strong>Report</strong> per company and legal requirements; share
lessons with all trades the next morning.</p></li>
<li><p><strong>Recognize</strong> the worker who reported it.</p></li>
</ol><p><em>Influence principle:</em> if the first response to a near miss is
thanks and action, people keep reporting.</p></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">The tenant's technical representative rejects the busway installation as not meeting their standard</span></h3><ol type="1">
<li><p><strong>Ask for specifics:</strong> which requirement, which
location, which spec section.</p></li>
<li><p><strong>Compare with the approved submittal, the mock-up and the
contract documents.</strong> If the work conforms, show it; if the
tenant's standard is stricter, it is a change.</p></li>
<li><p><strong>Offer a joint walk</strong> with the engineer and the
owner's representative.</p></li>
<li><p><strong>Agree a path:</strong> correct, accept as is, or price a
change. Record the decision.</p></li>
<li><p><strong>Prevent recurrence</strong> with an approved mock-up and
sign-off for each repeat hall.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The utility offers only one weekend for a planned outage and the work needs two</span></h3><ol type="1">
<li><p><strong>Verify the true duration</strong> with the electrical
sub; review each step.</p></li>
<li><p><strong>Prepare minute-by-minute switching and work
plans;</strong> rehearse; stage all materials and spares.</p></li>
<li><p><strong>Negotiate with the utility:</strong> an additional day,
parallel crews, or a second outage window.</p></li>
<li><p><strong>Prepare a contingency</strong> if the energization slips;
notify the owner and tenant early.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 4</span><span class="ttl">Two crafts dispute who installs a piece of equipment</span></h3><ol type="1">
<li><p><strong>Get the facts:</strong> contract scope, subcontract
language, manufacturer instructions, local work rules.</p></li>
<li><p><strong>Meet both foremen and their project managers;</strong>
keep the superintendent present.</p></li>
<li><p><strong>Decide by contract and agreed rules,</strong> not by who
is louder; if unclear, you may have a scope gap you must fill.</p></li>
<li><p><strong>Document</strong> the decision and adjust the
lookahead.</p></li>
</ol></div></section><section class="sec story" id="ch7-7-11"><h2><span class="secnum">7.11</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch7-7-11">#</a></h2><p>On a campus build, a project engineer spent a morning in the
generator yard comparing the equipment drawing with the pad drawing and
discovered that the pads for the second set of generators were set for a
different engine model than the one now in production. The change
affected 10 pads. Because the concrete had not yet been poured for those
pads, the correction cost about $40,000 of drawing and form changes. She
estimated that finding it after the pour would have cost over $600,000
and delayed generator setting by two months. <strong>Comparing the real
equipment drawing with the real installation drawing, one pad at a time,
is dull and priceless.</strong></p></section><section class="sec mistakes" id="ch7-7-12"><h2><span class="secnum">7.12</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch7-7-12">#</a></h2><ul>
<li><p>Starting installation before verifying the survey and the
equipment dimensions.</p></li>
<li><p>Accepting equipment without a receiving inspection.</p></li>
<li><p>Letting trades stack in the same electrical room without a
plan.</p></li>
<li><p>Underestimating cleanliness and protection needs.</p></li>
<li><p>Ignoring controls integration until the end.</p></li>
<li><p>Treating the repeat halls as identical when tenant changes make
them different.</p></li>
</ul></section><section class="sec moves" id="ch7-7-13"><h2><span class="secnum">7.13</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch7-7-13">#</a></h2><ol type="1">
<li><p>Draw the nine-phase sequence for your project, listing the gate
or inspection that ends each phase.</p></li>
<li><p>Walk the site with your superintendent and ask: where is the next
collision between two trades?</p></li>
<li><p>Create a receiving inspection checklist for major equipment and
test it on the next delivery.</p></li>
<li><p>Track one productivity measure (feet of cable pulled per
crew-day, or pipe joints per day) weekly for four weeks and chart
it.</p></li>
</ol></section><section class="sec toolkit" id="ch7-7-14"><h2><span class="secnum">7.14</span><span class="sectitle">Life-Guide Toolkit for Chapter 7</span><a aria-label="Link to this section" class="perma" href="#ch7-7-14">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>A data center is built in a fixed order, and the PM's job in the
field is simple to say and hard to do: <strong>make sure every crew has
what it needs, where it needs it, when it needs it.</strong> Walk the
site daily, look for people waiting, and remove what is blocking
them.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p><strong>Be on site every day,</strong> and walk with the
superintendent at least twice a week.</p></li>
<li><p>Ensure <strong>receiving, protection and setting</strong> of
major equipment follow a written procedure.</p></li>
<li><p>Track <strong>productivity</strong> weekly for the biggest labor
packages.</p></li>
<li><p>Keep <strong>site logistics</strong> working: access, laydown,
parking, deliveries, temporary power.</p></li>
<li><p>Protect <strong>clean, safe and secure</strong> conditions as
halls come online.</p></li>
</ul></div><div class="sub"><h3>The 30-minute PM site walk: 12 things to look for</h3><ul class="task-list">
<li><p><label><input type="checkbox"/>Are crews working in the planned
areas, with the planned numbers?</label></p></li>
<li><p><label><input type="checkbox"/>Is material staged where the next
task needs it?</label></p></li>
<li><p><label><input type="checkbox"/>Is anyone waiting or idle, and
why?</label></p></li>
<li><p><label><input type="checkbox"/>Is housekeeping good (fire loads,
trip hazards, debris near equipment)?</label></p></li>
<li><p><label><input type="checkbox"/>Are open edges, openings and
lifts properly protected?</label></p></li>
<li><p><label><input type="checkbox"/>Do hot work permits and fire
watches match the work being done?</label></p></li>
<li><p><label><input type="checkbox"/>Are lockout tags and barriers in
place where needed?</label></p></li>
<li><p><label><input type="checkbox"/>Is delivered equipment protected
from weather, dust and damage?</label></p></li>
<li><p><label><input type="checkbox"/>Are current drawings posted, and
are old ones removed?</label></p></li>
<li><p><label><input type="checkbox"/>Are inspection approvals in hand
before anything is covered?</label></p></li>
<li><p><label><input type="checkbox"/>Are haul routes and delivery
areas clear?</label></p></li>
<li><p><label><input type="checkbox"/>Can any worker you ask tell you
today's hazards and who to call?</label></p></li>
</ul></div><div class="sub"><h3>Delivery-day checklist for major equipment</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Stage</th>
<th>Check</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Stage"><strong>Before</strong></td>
<td data-label="Check">Route confirmed; escorts and permits in place; engineered lift plan
approved; crane, rigger and signal person assigned; pad inspected and
cured; storage area ready</td>
</tr>
<tr>
<td data-label="Stage"><strong>On arrival</strong></td>
<td data-label="Check">Ticket matches PO and approved submittal; check tilt and shock
indicators; walk around for damage; photograph everything; note damage
on the ticket before signing</td>
</tr>
<tr>
<td data-label="Stage"><strong>Unloading</strong></td>
<td data-label="Check">Lift director in charge; exclusion zone; no one under the load</td>
</tr>
<tr>
<td data-label="Stage"><strong>After</strong></td>
<td data-label="Check">Record serial numbers; protect and power space heaters if required;
update the procurement log; report any damage to the supplier, carrier
and insurer within the contract period</td>
</tr>
</tbody>
</table></div></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">A crew is idle waiting for material</td>
<td data-label="Why it happens">Poor staging or an unconfirmed delivery</td>
<td data-label="What to do this week">Add "material at point of use" to the lookahead constraints; confirm
deliveries two days ahead; assign a material coordinator</td>
</tr>
<tr>
<td data-label="Problem">Work is rebuilt because of a wrong drawing revision</td>
<td data-label="Why it happens">Old sets still in circulation</td>
<td data-label="What to do this week">Controlled distribution; remove old sets; confirm revisions at each
morning huddle</td>
</tr>
<tr>
<td data-label="Problem">Copper or cable goes missing</td>
<td data-label="Why it happens">Theft opportunity</td>
<td data-label="What to do this week">Secured storage, camera coverage, inventory counts, tool and vehicle
checks, badge control</td>
</tr>
<tr>
<td data-label="Problem">Dust contaminates a clean hall</td>
<td data-label="Why it happens">Cutting and sweeping near finished areas</td>
<td data-label="What to do this week">Stop; clean to the owner's standard; add sticky mats, barriers,
positive pressure; restrict access</td>
</tr>
<tr>
<td data-label="Problem">Heat illness risk in summer</td>
<td data-label="Why it happens">Roof and outdoor work</td>
<td data-label="What to do this week">Water, shade, rest cycles, acclimatization, buddy checks; adjust
hours</td>
</tr>
<tr>
<td data-label="Problem">Equipment is damaged by another trade</td>
<td data-label="Why it happens">No protection or ownership</td>
<td data-label="What to do this week">Photograph and report; require protection covers; assign
responsibility; use back-charge procedures where permitted</td>
</tr>
<tr>
<td data-label="Problem">A neighbor complains about trucks at night</td>
<td data-label="Why it happens">Deliveries outside agreed windows</td>
<td data-label="What to do this week">Reset delivery windows with suppliers; use a staging area; post the
contact line; adjust haul routes</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"More workers mean faster work."</p></div><div class="r"><span class="lab">Reality</span><p>Past a point, congestion and stacking lower productivity and
safety</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Prefabrication removes risk."</p></div><div class="r"><span class="lab">Reality</span><p>It moves risk to design freeze, transport, tolerances and early
decisions</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The PM belongs in the office."</p></div><div class="r"><span class="lab">Reality</span><p>Problems are visible on site long before they are visible in
reports</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The repeat halls will be identical."</p></div><div class="r"><span class="lab">Reality</span><p>Tenant changes can break the learning curve</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p><strong>Go and see.</strong> Whether you are managing a site, a team
or your own life, the real situation is almost never what the report
says. Walking the ground is the cheapest way to find the truth.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>420,000 ft of cable at 2,700 ft per crew-day needs how many
crew-days?</summary><div class="ans">About 156</div></details><details class="qa"><summary>Which phase has the largest share of price?</summary><div class="ans">Major equipment (about 26 percent)</div></details><details class="qa"><summary>What is dry-in?</summary><div class="ans">The point when the building is weathertight so interior work can
proceed</div></details><details class="qa"><summary>What do you do first when equipment arrives damaged?</summary><div class="ans">Note the damage on the delivery ticket before signing, photograph
it, and notify the supplier, carrier and insurer</div></details><details class="qa"><summary>Why compare the equipment drawing with the pad drawing?</summary><div class="ans">A few inches of mismatch can stop a generator from being set</div></details></div></div></section></article>
<article class="chapter" id="ch8"><header class="ch-head"><div aria-hidden="true" class="ch-num">08</div><div class="ch-meta"><span class="kicker">Chapter 8</span><h1>QUALITY, SAFETY, COORDINATION AND DOCUMENTATION</h1><p class="ch-q">How do quality, safety, coordination and documents hold it together?</p><p class="ch-read">16 min read · 3,279 words</p></div></header><section class="sec bigidea" id="ch8-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch8-idea">#</a></h2><p>Four disciplines keep a data center project from falling apart:
<strong>quality</strong> (the work is right), <strong>safety</strong>
(everyone goes home), <strong>coordination</strong> (the systems fit
together), and <strong>documentation</strong> (you can prove all of it).
They are one system. A missed inspection becomes a rework, a rework
becomes a delay, a delay becomes pressure, and pressure is how people
get hurt. The PM who builds all four into the daily routine rarely gets
surprised.</p></section><section class="sec plain" id="ch8-8-1"><h2><span class="secnum">8.1</span><span class="sectitle">Quality: build it right once</span><a aria-label="Link to this section" class="perma" href="#ch8-8-1">#</a></h2><p>Data centers promise uptime measured in years. A loose lug on a
breaker, a weld flaw in a pipe or a missed fire-stop can turn into an
outage long after the contractor has left. <strong>Quality is cheapest
when planned before the work starts and most expensive when found after
it is covered.</strong> Rework often costs several times the original
work, in money, schedule and reputation.</p><div class="sub"><h3>Quality assurance and quality control</h3><ul>
<li><p><strong>Quality assurance (QA):</strong> the system: plans,
procedures, training, who checks what and when.</p></li>
<li><p><strong>Quality control (QC):</strong> the checks themselves:
inspections and tests of the actual work.</p></li>
</ul></div><div class="sub"><h3>The three-phase control model</h3><p>For each major activity (an electrical room, a cable pulling
operation, a piping section):</p><ol type="1">
<li><p><strong>Preparatory phase:</strong> before work starts, review
the specifications, submittals, materials, methods, inspection
requirements and safety hazards with the crew.</p></li>
<li><p><strong>Initial phase:</strong> when the first section is
installed, inspect it against the mock-up or requirements and fix
problems before repeating them at scale.</p></li>
<li><p><strong>Follow-up phase:</strong> continuing checks, with
deficiencies documented and corrected.</p></li>
</ol></div><div class="sub"><h3>The inspection and test plan (ITP)</h3><p>For every system, build a table listing <strong>what is checked, by
whom, when, to what standard, and what record is produced.</strong> A
sample for the electrical and mechanical systems of one hall:</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>System</th>
<th>Key quality points</th>
<th>Typical records</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="System"><strong>Concrete pads and duct banks</strong></td>
<td data-label="Key quality points">Rebar, embeds and sleeves before pour; compressive strength tests;
location survey</td>
<td data-label="Typical records">Inspection reports, test results, survey</td>
</tr>
<tr>
<td data-label="System"><strong>Equipment setting</strong></td>
<td data-label="Key quality points">Pad level and dimensions; anchor torque; alignment; protection</td>
<td data-label="Typical records">As-set photos, torque logs</td>
</tr>
<tr>
<td data-label="System"><strong>MV and LV cable and terminations</strong></td>
<td data-label="Key quality points">Cable type and size; bend radius; termination qualifications;
insulation resistance; torque</td>
<td data-label="Typical records">Test sheets, termination records</td>
</tr>
<tr>
<td data-label="System"><strong>Busway and PDUs</strong></td>
<td data-label="Key quality points">Alignment; support spacing; connections tightened; labeling</td>
<td data-label="Typical records">Inspection checklists</td>
</tr>
<tr>
<td data-label="System"><strong>Grounding and bonding</strong></td>
<td data-label="Key quality points">Continuity; resistance testing</td>
<td data-label="Typical records">Test reports</td>
</tr>
<tr>
<td data-label="System"><strong>Chilled-water piping</strong></td>
<td data-label="Key quality points">Weld inspection; supports; flushing; pressure test; insulation</td>
<td data-label="Typical records">Weld logs, test charts, flush reports</td>
</tr>
<tr>
<td data-label="System"><strong>Containment and white space</strong></td>
<td data-label="Key quality points">Seals; gaps; cleanliness</td>
<td data-label="Typical records">Photo records, cleanliness checks</td>
</tr>
<tr>
<td data-label="System"><strong>Fire protection</strong></td>
<td data-label="Key quality points">Hydrostatic or air tests; detection device checks;
fire-stopping</td>
<td data-label="Typical records">Inspection and acceptance records</td>
</tr>
<tr>
<td data-label="System"><strong>Controls</strong></td>
<td data-label="Key quality points">Point-to-point verification; calibration</td>
<td data-label="Typical records">Point lists with signatures</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Factory witness tests and mock-ups</h3><ul>
<li><p>A <strong>factory acceptance test (FAT)</strong> for generators,
switchgear and UPS lets the team find defects at the factory, where they
are cheapest to fix. Send a qualified witness with a written test
procedure.</p></li>
<li><p>A <strong>mock-up</strong> of a typical electrical room corner, a
busway tap-off, a pipe connection to a CRAH unit, or a cable tray
junction sets the standard. The owner and tenant approve it, and every
later installation is measured against it.</p></li>
</ul></div><div class="sub"><h3>Nonconformance: the five-step response</h3><ol type="1">
<li><p><strong>Record it:</strong> photo, location, specification
reference.</p></li>
<li><p><strong>Stop related work</strong> if the issue could
repeat.</p></li>
<li><p><strong>Find the root cause:</strong> wrong drawing? unclear
detail? poor training? sequence?</p></li>
<li><p><strong>Correct it,</strong> with design approval if the fix
departs from the documents.</p></li>
<li><p><strong>Verify and close,</strong> then fix the process.</p></li>
</ol></div></section><section class="sec plain" id="ch8-8-2"><h2><span class="secnum">8.2</span><span class="sectitle">Safety: nobody gets hurt</span><a aria-label="Link to this section" class="perma" href="#ch8-8-2">#</a></h2><p>Construction is hazardous, and data centers add concentrated
electrical energy, heavy equipment and live-site operations.
<strong>Safety is not a department; it is a condition of every
task</strong>, planned before work, owned by everyone, and never traded
for schedule. Every person on site has the right and duty to stop unsafe
work.</p><p>Requirements differ by country. In the United States, OSHA's
construction standards (29 CFR 1926) set minimum rules, NFPA 70E
addresses electrical safety in the workplace, and owners frequently
require more. Know the rules that apply where you work and your
company's safety manual.</p><div class="sub"><h3>Data center hazards and the controls that matter</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Hazard</th>
<th>Where it appears</th>
<th>Typical controls</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Hazard"><strong>Electrical shock, arc flash and blast</strong></td>
<td data-label="Where it appears">Switchgear, UPS, PDUs, testing and energization</td>
<td data-label="Typical controls">Lockout/tagout, de-energized work as the default, qualified persons,
arc-flash labels and PPE, energized work permits only when justified,
test before touch</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Falls</strong></td>
<td data-label="Where it appears">Roofs, scaffolds, lifts, edges, openings, ladders</td>
<td data-label="Typical controls">Guardrails, personal fall arrest, covers, inspection, training</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Struck-by and caught-in</strong></td>
<td data-label="Where it appears">Cranes, forklifts, trucks, rigging, trenches</td>
<td data-label="Typical controls">Lift plans, exclusion zones, spotters, traffic plans, trench
protection</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Heavy lifting and rigging</strong></td>
<td data-label="Where it appears">Generators, transformers, chillers</td>
<td data-label="Typical controls">Engineered lift plans, qualified riggers, ground bearing checks,
weather limits</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Batteries</strong></td>
<td data-label="Where it appears">UPS battery rooms</td>
<td data-label="Typical controls">Storage and handling rules, ventilation, fire detection, thermal
runaway planning, trained personnel</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Fuel and spills</strong></td>
<td data-label="Where it appears">Generator tanks and yards</td>
<td data-label="Typical controls">Containment, spill plans, hot-work controls, grounding</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Confined spaces and trenches</strong></td>
<td data-label="Where it appears">Vaults, manholes, tanks, excavations</td>
<td data-label="Typical controls">Permits, atmospheric testing, rescue plans</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Heat and weather</strong></td>
<td data-label="Where it appears">Summer roof work, outdoor yards</td>
<td data-label="Typical controls">Water, rest, shade, acclimatization, lightning plans</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Fatigue</strong></td>
<td data-label="Where it appears">Long shifts in peak months</td>
<td data-label="Typical controls">Shift limits, breaks, stop-work authority</td>
</tr>
<tr>
<td data-label="Hazard"><strong>Live site operations</strong></td>
<td data-label="Where it appears">Construction near energized halls</td>
<td data-label="Typical controls">Access control, permits, barriers, separate power, coordination with
operations</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Planning for safety</h3><ul>
<li><p><strong>Site-specific safety plan</strong> covering hazards,
responsibilities and emergency response.</p></li>
<li><p><strong>Activity hazard analysis (AHA)</strong> for each task:
steps, hazards and controls before work begins.</p></li>
<li><p><strong>Daily pre-task planning</strong> with the crew;
<strong>weekly toolbox talks.</strong></p></li>
<li><p><strong>Orientation</strong> for every worker and visitor;
<strong>inspections and audits</strong> with findings closed
quickly.</p></li>
<li><p><strong>Permits to work</strong> for hot work, confined space,
energized work, lifts and shutdowns.</p></li>
<li><p><strong>Incident and near-miss reporting:</strong> near misses
are free lessons.</p></li>
<li><p><strong>Leading indicators</strong> (inspections done, hazards
corrected, near misses reported, pre-task plans completed) alongside
<strong>lagging indicators</strong> (injury rates).</p></li>
</ul></div><div class="sub"><h3>The energization procedure: a controlled event, not a switch</h3><p>Energizing a switchgear lineup or a transformer is a planned event. A
typical sequence (always follow the owner's, utility's and your
company's procedures):</p><ol type="1">
<li><p><strong>Verify</strong> that all installation and acceptance test
records are complete and approved.</p></li>
<li><p><strong>Confirm</strong> the system boundaries, lockout status,
and that no one is working inside the equipment.</p></li>
<li><p><strong>Hold a pre-energization meeting</strong> with everyone
affected: electrical sub, commissioning agent, owner's operations,
utility, safety.</p></li>
<li><p><strong>Walk down</strong> the equipment and the area; remove
tools and materials; post barriers.</p></li>
<li><p><strong>Obtain written authorization</strong> from the people
named in the procedure.</p></li>
<li><p><strong>Energize by qualified personnel</strong> following a
written switching order, in the planned sequence.</p></li>
<li><p><strong>Observe and record</strong> readings, then keep the area
controlled until the system is declared stable.</p></li>
</ol></div><div class="sub"><h3>Safety culture</h3><p>Culture is what people do when no one is watching, and what happens
when someone raises a concern. If the response is thanks and action,
people speak up; if it is annoyance, they stop. The PM and
superintendent set that tone every day.</p></div></section><section class="sec plain" id="ch8-8-3"><h2><span class="secnum">8.3</span><span class="sectitle">Coordination: making the systems fit</span><a aria-label="Link to this section" class="perma" href="#ch8-8-3">#</a></h2><p>On a data center, a hall's ceiling space holds cable tray, busway,
sprinkler or clean-agent piping, cooling pipes, lighting, detection and
containment. Congestion is normal; surprises are not.</p><div class="sub"><h3>BIM and virtual design and construction (VDC)</h3><p>In a <strong>coordination model</strong>, each trade models its
systems; a coordinator overlays them, finds <strong>clashes</strong>,
and the trades resolve them in meetings before fabrication. Typical
outputs: coordinated drawings, sleeve and penetration locations,
prefabrication packages, and 4D (time) sequencing. Agree early on the
<strong>level of detail</strong>, who owns each element, and when the
model is "frozen" for fabrication.</p></div><div class="sub"><h3>The ceiling-space priority rule</h3><p>Agree and publish a rule at the start so that conflicts are resolved
by a standard, not by personality. A common order is: gravity drains
first (they need slope), then large pipes and ducts, then sprinkler or
suppression mains, then cable tray and busway, then small items. Adjust
to your project's logic and the engineer's approval.</p></div><div class="sub"><h3>Field verification</h3><p>Models are only as good as the field. <strong>Verify</strong>
as-built conditions (structure, embeds, installed equipment) before
fabricating; <strong>survey</strong> critical points; walk the work with
foremen.</p></div><div class="sub"><h3>Coordination rhythm</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Meeting</th>
<th>Who</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Meeting"><strong>Weekly design coordination</strong></td>
<td data-label="Who">Designers, engineers, trades, VDC</td>
<td data-label="Purpose">Resolve clashes; confirm models</td>
</tr>
<tr>
<td data-label="Meeting"><strong>Weekly subcontractor coordination</strong></td>
<td data-label="Who">Foremen, superintendent, PE</td>
<td data-label="Purpose">Lookahead, access, deliveries</td>
</tr>
<tr>
<td data-label="Meeting"><strong>Weekly OAC meeting</strong></td>
<td data-label="Who">Owner, architect, contractor (and tenant as relevant)</td>
<td data-label="Purpose">Decisions, RFIs, changes, risks</td>
</tr>
<tr>
<td data-label="Meeting"><strong>Daily huddle</strong></td>
<td data-label="Who">Superintendent, foremen</td>
<td data-label="Purpose">Today's tasks and hazards</td>
</tr>
<tr>
<td data-label="Meeting"><strong>Pre-installation conference</strong></td>
<td data-label="Who">Trade, GC, engineer, owner</td>
<td data-label="Purpose">Agree methods and standards before starting a new type of work</td>
</tr>
</tbody>
</table></div></div></section><section class="sec plain" id="ch8-8-4"><h2><span class="secnum">8.4</span><span class="sectitle">RFIs and submittals: the information flow</span><a aria-label="Link to this section" class="perma" href="#ch8-8-4">#</a></h2><p>A <strong>submittal</strong> proves what you plan to install (shop
drawings, data sheets, test plans, samples). An <strong>RFI</strong>
asks a question about the contract documents. For major equipment,
submittals include factory drawings with dimensions, weights, clearances
and connection points; <strong>a late or incomplete submittal delays
fabrication, and fabrication drives delivery.</strong></p><p>Work backward from the date an item must be on site:</p><div class="formula">Submit by = Need on site - Ship - Factory test - Build - Review - Resubmittal buffer</div><div class="sub"><h3>A good RFI (sample)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Field</th>
<th>Content</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Field">Project / RFI no.</td>
<td data-label="Content">Delta Ridge Data Center / RFI 342</td>
</tr>
<tr>
<td data-label="Field">Date / response needed by</td>
<td data-label="Content">Sep 2, 2027 / Sep 9, 2027</td>
</tr>
<tr>
<td data-label="Field">Subject</td>
<td data-label="Content">Hall 1, row 14: pre-action sprinkler branch conflicts with overhead
busway</td>
</tr>
<tr>
<td data-label="Field">Reference</td>
<td data-label="Content">Sheets FP-201, E-402, M-310; model clash 0877; spec 21 13 19</td>
</tr>
<tr>
<td data-label="Field">Question</td>
<td data-label="Content">The sprinkler branch passes through the busway support zone. Please
confirm approval of Option A or provide an alternative</td>
</tr>
<tr>
<td data-label="Field">Proposed solution</td>
<td data-label="Content">Option A: shift the sprinkler branch 14 inches east and add a drop
at gridline 14B; no impact on coverage per the fire protection
engineer's preliminary check. Option B: shift the busway; requires
electrical engineer review</td>
</tr>
<tr>
<td data-label="Field">Attachments</td>
<td data-label="Content">Model screenshot, marked-up FP-201, sketch of Option A</td>
</tr>
<tr>
<td data-label="Field">Impact if not answered</td>
<td data-label="Content">Overhead installation in row 14 held; 8 workers redeployed from Sep
10; potential delay 4 working days (about $220,000 in general
conditions)</td>
</tr>
</tbody>
</table></div><p>Notice it states the problem, proposes a fix, names the consequence
and gives a date. Track RFIs in a log with response times; chronic late
responses are <strong>schedule evidence.</strong> Responses that change
cost or time must go through the change process (Chapter 6).</p></div></section><section class="sec plain" id="ch8-8-5"><h2><span class="secnum">8.5</span><span class="sectitle">Documentation: your project's memory and your protection</span><a aria-label="Link to this section" class="perma" href="#ch8-8-5">#</a></h2><p>The test for every record: <em>could someone who was not here
understand what happened, who decided, and when?</em></p><div class="tablewrap"><table>

<thead>
<tr>
<th>Document</th>
<th>Purpose</th>
<th>Typical writer</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Document">Daily report</td>
<td data-label="Purpose">Workforce, work, deliveries, delays, safety, inspections</td>
<td data-label="Typical writer">Superintendent</td>
</tr>
<tr>
<td data-label="Document">Meeting minutes</td>
<td data-label="Purpose">Decisions, action items, owners, dates</td>
<td data-label="Typical writer">PE or PM</td>
</tr>
<tr>
<td data-label="Document">RFI, submittal and change logs</td>
<td data-label="Purpose">Status and history</td>
<td data-label="Typical writer">PE</td>
</tr>
<tr>
<td data-label="Document">Test and inspection records</td>
<td data-label="Purpose">Evidence of quality</td>
<td data-label="Typical writer">QC, inspectors, commissioning agent</td>
</tr>
<tr>
<td data-label="Document">Photos (including inside walls and covered work)</td>
<td data-label="Purpose">Record of conditions</td>
<td data-label="Typical writer">Everyone</td>
</tr>
<tr>
<td data-label="Document">Notices and correspondence</td>
<td data-label="Purpose">Formal communication under the contract</td>
<td data-label="Typical writer">PM</td>
</tr>
<tr>
<td data-label="Document">Schedule updates and lookaheads</td>
<td data-label="Purpose">Plan vs. actual</td>
<td data-label="Typical writer">Scheduler</td>
</tr>
<tr>
<td data-label="Document">Pay applications, change orders</td>
<td data-label="Purpose">Money</td>
<td data-label="Typical writer">PM</td>
</tr>
</tbody>
</table></div><div class="sub"><h3>A sample daily report entry</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Field</th>
<th>Content</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Field">Date / weather</td>
<td data-label="Content">Nov 9, 2027 / 54 F, clear</td>
</tr>
<tr>
<td data-label="Field">Workforce</td>
<td data-label="Content">Electrical 212; mechanical 148; controls 22; fire 18; GC and others
54</td>
</tr>
<tr>
<td data-label="Field">Work performed</td>
<td data-label="Content">Hall 1 rows 8 to 12: busway installed 1,140 LF; feeder pulls A and B
complete; chilled-water section CHW-3 pressure tested at 150 psi for 2
hours, passed</td>
</tr>
<tr>
<td data-label="Field">Deliveries</td>
<td data-label="Content">Generators 6 and 7 (5:40 a.m.); delivery tickets signed with note:
minor paint scratch on unit 7, photographed</td>
</tr>
<tr>
<td data-label="Field">Inspections</td>
<td data-label="Content">City electrical rough-in inspection Hall 1 north: passed. Fire
marshal visit: comments on pre-action piping, see RFI 342</td>
</tr>
<tr>
<td data-label="Field">Delays</td>
<td data-label="Content">3 hours lost on rows 12 to 14 due to RFI 342 hold; 8 workers
redeployed</td>
</tr>
<tr>
<td data-label="Field">Safety</td>
<td data-label="Content">Toolbox talk: arc flash and lockout. One near miss reported:
unsecured cable reel moved by wind; reel secured. No injuries</td>
</tr>
<tr>
<td data-label="Field">Visitors</td>
<td data-label="Content">Owner's engineer, tenant representative</td>
</tr>
<tr>
<td data-label="Field">Instructions received</td>
<td data-label="Content">Owner asked to add labeling at PDU 12; confirmed by email; CR 24
opened</td>
</tr>
</tbody>
</table></div><p>A good daily report is factual and specific; avoid opinion and blame.
It may be read years later by a lawyer.</p></div><div class="sub"><h3>Document control</h3><p>Projects issue many revisions. <strong>An outdated drawing is a
classic, costly error.</strong> Keep a single source of truth; mark
superseded sheets; confirm the field has current sets; review revision
clouds on every issue; and keep owner and tenant standards under
controlled revision as well.</p></div></section><section class="sec scenarios" id="ch8-8-6"><h2><span class="secnum">8.6</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch8-8-6">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">An owner executive pressures you to keep working through a failed safety inspection to protect the date</span></h3><ol type="1">
<li><p><strong>Do not argue; offer facts.</strong> Describe the specific
hazard, the regulation, and the outcome if the work continues.</p></li>
<li><p><strong>Offer a way to protect the date safely:</strong> fix the
hazard in a few hours; shift crews to other areas; add a crew
tomorrow.</p></li>
<li><p><strong>Hold your position on safety</strong> and involve your
project executive and the owner's safety lead.</p></li>
<li><p><strong>Document</strong> the conversation and decision.</p></li>
</ol><p><em>Influence principle:</em> show how the safe path serves the
owner's goals (the injury, stop-work order or insurance consequences are
worse than a day's delay).</p></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">A sub's foreman bypasses lockout because "it will only take a minute"</span></h3><ol type="1">
<li><p><strong>Stop the work and ask the worker to step away.</strong>
Verify the equipment is safe.</p></li>
<li><p><strong>Talk calmly and privately</strong> with the foreman: ask
why, listen, explain the rule and the consequences.</p></li>
<li><p><strong>Make compliance easy:</strong> locks, tags and a clear
authority to ask for help; set a standard that no one is blamed for
stopping work.</p></li>
<li><p><strong>Follow up with the sub's project manager</strong> and, if
the pattern persists, apply the consequences in the
subcontract.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The tenant's inspector fails a busway installation that the engineer already approved</span></h3><ol type="1">
<li><p><strong>Ask for the specific requirement</strong> and which
document sets it.</p></li>
<li><p><strong>Compare:</strong> is it in the contract documents, the
tenant's standard, or a new interpretation?</p></li>
<li><p><strong>Meet the tenant's inspector, the engineer and the owner's
representative</strong> in the field.</p></li>
<li><p><strong>Agree a resolution:</strong> correct, accept as is with a
documented decision, or price a change.</p></li>
<li><p><strong>Record the standard</strong> for the repeat
halls.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 4</span><span class="ttl">Design responses are taking 14 days and the field is idle</span></h3><ol type="1">
<li><p><strong>Quantify the impact</strong> with the RFI log: number of
open items, days waiting, crews redeployed.</p></li>
<li><p><strong>Propose a standing coordination meeting</strong> twice a
week with the engineer's decision-makers.</p></li>
<li><p><strong>Prioritize</strong> a short list of the 10 RFIs that
block work this week.</p></li>
<li><p><strong>Send written notice</strong> that late responses are
delaying the work.</p></li>
<li><p><strong>Offer practical help:</strong> a clear sketch and
proposed solution with each RFI.</p></li>
</ol></div></section><section class="sec problems" id="ch8-8-7"><h2><span class="secnum">8.7</span><span class="sectitle">Real problems and solutions</span><a aria-label="Link to this section" class="perma" href="#ch8-8-7">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Test records are incomplete for a system you must energize next
week</td>
<td data-label="Solution">Stop and complete them; the energization procedure requires complete
records; escalate to protect the date through added test crews, not
shortcuts</td>
</tr>
<tr>
<td data-label="Problem">Fire-stopping missed in a shaft before the drywall closes</td>
<td data-label="Solution">Open the wall; inspect; photograph; add a fire-stopping checklist as
a hold point</td>
</tr>
<tr>
<td data-label="Problem">A subcontractor works from an outdated drawing</td>
<td data-label="Solution">Remove old sets; use a controlled distribution system; stop the
work; fix the error; hold a short training</td>
</tr>
<tr>
<td data-label="Problem">The commissioning agent finds many loose connections</td>
<td data-label="Solution">Retorque with witnessed records; analyze root cause (tools,
training, rushed install); add a check at the end of each shift</td>
</tr>
<tr>
<td data-label="Problem">A near-miss report is ignored</td>
<td data-label="Solution">Review each report within 24 hours; act and give feedback; praise
reporters</td>
</tr>
</tbody>
</table></div></section><section class="sec story" id="ch8-8-8"><h2><span class="secnum">8.8</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch8-8-8">#</a></h2><p>On a data center campus, a superintendent noticed that rework on
busway connections was repeating. He asked the electrical foreman to
pause, and together they torque-checked a sample of 100 connections: 11
were loose. The cause turned out to be one crew using an uncalibrated
torque tool. The crew recalibrated, and the foreman added a
second-person check at the end of each shift. The fix cost two hours; a
loose connection discovered during the integrated test would have cost
days and perhaps an overheating failure. <strong>Quality and safety are
habits, built on small checks, repeated.</strong></p></section><section class="sec mistakes" id="ch8-8-9"><h2><span class="secnum">8.9</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch8-8-9">#</a></h2><ul>
<li><p>Treating the inspector or the commissioning agent as an enemy
instead of a partner.</p></li>
<li><p>Covering work before inspection.</p></li>
<li><p>Using paperwork as a substitute for field presence.</p></li>
<li><p>Letting schedule pressure override safety rules.</p></li>
<li><p>Failing to document decisions.</p></li>
<li><p>Writing RFIs that bundle several questions or hide the
deadline.</p></li>
</ul></section><section class="sec moves" id="ch8-8-10"><h2><span class="secnum">8.10</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch8-8-10">#</a></h2><ol type="1">
<li><p>Draft an inspection and test plan for one system and ask the
commissioning agent to review it.</p></li>
<li><p>Read the site safety plan and the energization procedure, then
walk the site looking only for hazards.</p></li>
<li><p>Take a week of daily reports and ask: could a stranger understand
what happened and why?</p></li>
<li><p>Practice stopping work professionally: calm voice, specific
concern, ask a question, involve the supervisor.</p></li>
</ol><p><em>Safety rules vary by jurisdiction and employer. Always follow
applicable regulations and your site's safety plan.</em></p></section><section class="sec toolkit" id="ch8-8-11"><h2><span class="secnum">8.11</span><span class="sectitle">Life-Guide Toolkit for Chapter 8</span><a aria-label="Link to this section" class="perma" href="#ch8-8-11">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>Quality, safety, coordination and documentation are one system.
Quality means doing it right once; safety means everyone goes home;
coordination means the pieces fit; documentation means you can prove it.
When pressure rises, these four habits are the first to slip, and they
are the ones that protect you most.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p>Lead the <strong>safety culture</strong>: thank people who stop
work and report near misses.</p></li>
<li><p>Make sure an <strong>inspection and test plan</strong> exists for
each system and is followed.</p></li>
<li><p>Run <strong>coordination meetings</strong> and enforce the
ceiling-space priority rule.</p></li>
<li><p>Keep <strong>RFI, submittal and document control</strong>
healthy.</p></li>
<li><p>Make sure <strong>daily reports, photos and test records</strong>
are complete and timely.</p></li>
</ul></div><div class="sub"><h3>The stop-work script (practice it out loud)</h3><ol type="1">
<li><p><strong>Calm voice, specific concern:</strong> "I am concerned
about the open edge by the stairwell."</p></li>
<li><p><strong>Ask for a pause:</strong> "Can we stop for five minutes
and look at it together?"</p></li>
<li><p><strong>Ask a question:</strong> "What would make this safe to
continue?"</p></li>
<li><p><strong>Fix it together,</strong> then thank the person.</p></li>
<li><p><strong>Tell the supervisor,</strong> and share the lesson at
tomorrow's huddle.</p></li>
</ol></div><div class="sub"><h3>A weekly quality and safety scorecard</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Measure</th>
<th>Target</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Measure">Pre-task plans completed</td>
<td data-label="Target">100 percent</td>
<td data-label="Why it matters">Hazards are planned for</td>
</tr>
<tr>
<td data-label="Measure">Hazards found and closed within 24 hours</td>
<td data-label="Target">Above 90 percent</td>
<td data-label="Why it matters">Culture of fast fixes</td>
</tr>
<tr>
<td data-label="Measure">Near misses reported</td>
<td data-label="Target">Rising early on</td>
<td data-label="Why it matters">Reporting is a good sign</td>
</tr>
<tr>
<td data-label="Measure">Inspections passed first time</td>
<td data-label="Target">Above 90 percent</td>
<td data-label="Why it matters">Quality of work</td>
</tr>
<tr>
<td data-label="Measure">Nonconformances open longer than 7 days</td>
<td data-label="Target">Zero</td>
<td data-label="Why it matters">Problems are not left to age</td>
</tr>
<tr>
<td data-label="Measure">Test records filed within 24 hours</td>
<td data-label="Target">100 percent</td>
<td data-label="Why it matters">Proof for commissioning</td>
</tr>
<tr>
<td data-label="Measure">Overdue RFIs on the critical path</td>
<td data-label="Target">Zero</td>
<td data-label="Why it matters">Information flow</td>
</tr>
<tr>
<td data-label="Measure">Submittals overdue</td>
<td data-label="Target">Zero for critical items</td>
<td data-label="Why it matters">Fabrication and delivery</td>
</tr>
</tbody>
</table></div></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Terminations or connections fail testing</td>
<td data-label="Why it happens">Untrained crews, rushed work, uncalibrated tools</td>
<td data-label="What to do this week">Verify qualifications and tool calibration; add a second-person
check; retrain; consider factory-made assemblies</td>
</tr>
<tr>
<td data-label="Problem">Workers are tired after weeks of long shifts</td>
<td data-label="Why it happens">Schedule pressure</td>
<td data-label="What to do this week">Limit shift lengths; rotate crews; add shifts rather than hours;
watch for warning signs</td>
</tr>
<tr>
<td data-label="Problem">People are afraid to report near misses</td>
<td data-label="Why it happens">Past blame or indifference</td>
<td data-label="What to do this week">Respond within 24 hours with thanks and action; share lessons
without names</td>
</tr>
<tr>
<td data-label="Problem">Document control is chaotic</td>
<td data-label="Why it happens">Many revisions and many hands</td>
<td data-label="What to do this week">Single source of truth; revision log; weekly audit of what is posted
on site</td>
</tr>
<tr>
<td data-label="Problem">The inspector and the engineer disagree</td>
<td data-label="Why it happens">Different interpretations</td>
<td data-label="What to do this week">Get both positions in writing; meet in the field with the owner's
representative; document the decision</td>
</tr>
<tr>
<td data-label="Problem">Submittals bounce for the third time</td>
<td data-label="Why it happens">Poor quality or unclear comments</td>
<td data-label="What to do this week">Hold a call with the reviewer; mark up what is needed; resubmit with
a comment-response log</td>
</tr>
<tr>
<td data-label="Problem">The tenant's inspector adds new requirements</td>
<td data-label="Why it happens">Their standard is stricter</td>
<td data-label="What to do this week">Compare with contract; if different, treat as a change; agree a
standard for repeat halls</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Safety slows the job down."</p></div><div class="r"><span class="lab">Reality</span><p>Injuries and stop-work orders slow it far more</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Paperwork proves quality."</p></div><div class="r"><span class="lab">Reality</span><p>Field checks prove quality; paperwork records them</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The inspector is the enemy."</p></div><div class="r"><span class="lab">Reality</span><p>The inspector is a partner who finds problems before they are
buried</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"We can document it later."</p></div><div class="r"><span class="lab">Reality</span><p>Records written later are weak and often wrong</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p><strong>Courage is often quiet.</strong> Stopping a task, admitting
an error or asking a hard question takes more nerve than shouting. The
people who build that habit become the ones others trust with big
decisions.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>What are the three phases of control?</summary><div class="ans">Preparatory, initial and follow-up</div></details><details class="qa"><summary>What is a hold point?</summary><div class="ans">A stop in the work until an inspection is passed</div></details><details class="qa"><summary>What is the first rule of arc-flash safety on a project?</summary><div class="ans">De-energize and lock out, and treat energized work as the
exception</div></details><details class="qa"><summary>What makes a good RFI?</summary><div class="ans">One question, references, a proposed solution, a date and the
consequence of delay</div></details><details class="qa"><summary>Why do daily reports matter years later?</summary><div class="ans">They are evidence of what happened, who decided and when</div></details></div></div></section></article>
<article class="chapter" id="ch9"><header class="ch-head"><div aria-hidden="true" class="ch-num">09</div><div class="ch-meta"><span class="kicker">Chapter 9</span><h1>COMMISSIONING, INTEGRATED SYSTEMS TESTING AND TURNOVER</h1><p class="ch-q">How is the facility proven, handed over and made ready for service?</p><p class="ch-read">15 min read · 3,187 words</p></div></header><section class="sec bigidea" id="ch9-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch9-idea">#</a></h2><p>In most buildings, commissioning confirms that systems work. In a
data center, commissioning <strong>is the product</strong>: the owner is
selling the confidence that power and cooling will not fail. A hall is
not finished when the last pipe is installed; it is finished when every
system has been proven, individually and together, under realistic load
and failure conditions, and the owner's team can operate it.
Commissioning is also where every upstream delay lands: late utility
power, late equipment, late controls. The PM must protect the testing
time and prepare for it from the first month.</p></section><section class="sec plain" id="ch9-9-1"><h2><span class="secnum">9.1</span><span class="sectitle">The five levels of commissioning</span><a aria-label="Link to this section" class="perma" href="#ch9-9-1">#</a></h2><p>Naming varies by owner and standard, but a five-level structure is
widely used in the industry. Always confirm the levels and definitions
in your project's commissioning plan.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Level</th>
<th>What it proves</th>
<th>Delta Ridge example</th>
<th>Typical witnesses</th>
<th>Records</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Level"><strong>L1: Factory witness testing</strong></td>
<td data-label="What it proves">The equipment performs at the factory as specified</td>
<td data-label="Delta Ridge example">Generator load test at the factory; switchgear protection tests; UPS
battery and transfer tests</td>
<td data-label="Typical witnesses">Owner, commissioning agent (CxA), GC</td>
<td data-label="Records">FAT reports, punch list</td>
</tr>
<tr>
<td data-label="Level"><strong>L2: Delivery and installation inspection</strong></td>
<td data-label="What it proves">Equipment is the right model, undamaged, installed correctly</td>
<td data-label="Delta Ridge example">Pad, anchor and clearance checks; torque records; piping
connections</td>
<td data-label="Typical witnesses">CxA, GC, trade</td>
<td data-label="Records">Inspection checklists, photos</td>
</tr>
<tr>
<td data-label="Level"><strong>L3: Pre-functional checks and start-up</strong></td>
<td data-label="What it proves">Each component is ready and starts up properly</td>
<td data-label="Delta Ridge example">Manufacturer start-up of generators, UPS and chillers; controls
point-to-point checks</td>
<td data-label="Typical witnesses">CxA, OEM, trade</td>
<td data-label="Records">Start-up sheets, signed point lists</td>
</tr>
<tr>
<td data-label="Level"><strong>L4: Functional performance tests</strong></td>
<td data-label="What it proves">Each system performs through its sequences</td>
<td data-label="Delta Ridge example">Generator pickup, UPS transfer, chiller sequencing and alarm
response</td>
<td data-label="Typical witnesses">CxA, owner, engineer</td>
<td data-label="Records">Test scripts with results</td>
</tr>
<tr>
<td data-label="Level"><strong>L5: Integrated systems tests (IST)</strong></td>
<td data-label="What it proves">All systems work together, including under failure</td>
<td data-label="Delta Ridge example">Utility loss at full load; generator and UPS response; cooling
ride-through; fire alarm integration</td>
<td data-label="Typical witnesses">Owner, tenant, CxA, engineer, GC</td>
<td data-label="Records">IST report, issue log</td>
</tr>
</tbody>
</table></div><div class="viz-slot" data-viz="commissioning"></div><p>On the Delta Ridge Gantt chart, <strong>L3 and L4 for Hall 1 run
January 10 to February 21, 2028</strong>, and the <strong>IST runs
February 21 to March 13, 2028</strong>, ending at the Hall 1
ready-for-service milestone. L1 and L2 happen earlier, during
procurement and installation (Chapters 4 and 7).</p></section><section class="sec plain" id="ch9-9-2"><h2><span class="secnum">9.2</span><span class="sectitle">The commissioning team and plan</span><a aria-label="Link to this section" class="perma" href="#ch9-9-2">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Party</th>
<th>Role</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Party"><strong>Commissioning agent (CxA)</strong></td>
<td data-label="Role">Independent verifier: writes or reviews test scripts, witnesses
tests, keeps the issues log and writes the report</td>
</tr>
<tr>
<td data-label="Party"><strong>Owner's operations team</strong></td>
<td data-label="Role">Learns the systems; accepts the facility; signs off</td>
</tr>
<tr>
<td data-label="Party"><strong>Tenant technical team</strong></td>
<td data-label="Role">Verifies the hall meets its requirements; may run its own tests</td>
</tr>
<tr>
<td data-label="Party"><strong>Design engineer</strong></td>
<td data-label="Role">Interprets design intent; resolves performance issues</td>
</tr>
<tr>
<td data-label="Party"><strong>GC's commissioning lead</strong></td>
<td data-label="Role">Plans, schedules and coordinates all test activities; keeps trades
supported</td>
</tr>
<tr>
<td data-label="Party"><strong>Subcontractors and OEMs</strong></td>
<td data-label="Role">Perform start-up, support tests, correct deficiencies</td>
</tr>
<tr>
<td data-label="Party"><strong>Utility</strong></td>
<td data-label="Role">Supports energization and protection testing</td>
</tr>
</tbody>
</table></div><div class="sub"><h3>What must be ready before functional testing starts</h3><p>Testing is a gate, not a calendar date. Typical prerequisites for
Hall 1:</p><ul>
<li><p><strong>Permanent power</strong> energized and stable, with
protection tests accepted by the utility.</p></li>
<li><p><strong>Generators set, fueled and permitted</strong> for the
planned run hours (check the air permit, Chapter 3).</p></li>
<li><p><strong>Cooling plant filled, flushed, treated and pressure
tested.</strong></p></li>
<li><p><strong>Fire detection and suppression</strong> installed and
functionally tested to the extent required.</p></li>
<li><p><strong>Controls and monitoring</strong> programmed,
point-to-point verified, and communicating.</p></li>
<li><p><strong>Hall cleaned</strong> and access controlled.</p></li>
<li><p><strong>Load banks</strong> delivered, connected and tested, with
enough cable and cooling capacity.</p></li>
<li><p><strong>Safety:</strong> energization procedures, lockout rules
and test permits approved.</p></li>
<li><p><strong>All installation records and test sheets</strong>
complete and accepted.</p></li>
</ul></div><div class="sub"><h3>Resources for load testing (a worked example)</h3><p>Load banks are large resistive (and sometimes reactive) heaters that
act as the IT load before the servers arrive. To prove that Hall 1 can
carry its 8 MW IT load plus the cooling load, the team may rent about
<strong>9 MW of load banks</strong>, along with cables, fuel and
operators. Generators at full load consume fuel quickly; as a rough
illustration, a 3 MW diesel unit may burn on the order of 200 gallons
per hour at full load, so a day of tests with five units at high load
can consume several thousand gallons. Plan fuel deliveries, storage
capacity, spill protection, and the permit limits on run hours.
<strong>Each IST day carries real cost</strong> (load banks, fuel,
crews, the agent and witnesses), often in the range of $100,000 or more,
which is why failed tests are expensive.</p></div></section><section class="sec plain" id="ch9-9-3"><h2><span class="secnum">9.3</span><span class="sectitle">The commissioning schedule for Hall 1 (illustrative)</span><a aria-label="Link to this section" class="perma" href="#ch9-9-3">#</a></h2><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Week of</th>
<th>Activity</th>
<th>Participants</th>
<th>Gate</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Week of">Jan 10, 2028</td>
<td data-label="Activity">Pre-functional checks on UPS, batteries, PDUs; L3 start-up of
generators</td>
<td data-label="Participants">Electrical sub, OEMs, CxA</td>
<td data-label="Gate">Equipment installed per submittal</td>
</tr>
<tr>
<td data-label="Week of">Jan 17</td>
<td data-label="Activity">MV and LV switchgear functional tests; protection settings
verified</td>
<td data-label="Participants">Electrical sub, engineer, CxA</td>
<td data-label="Gate">Permanent power stable</td>
</tr>
<tr>
<td data-label="Week of">Jan 24</td>
<td data-label="Activity">Generator L4: start, pickup, paralleling, load tests</td>
<td data-label="Participants">Electrical sub, OEM, CxA, owner</td>
<td data-label="Gate">Fuel and permits in place</td>
</tr>
<tr>
<td data-label="Week of">Jan 31</td>
<td data-label="Activity">Cooling L4: chillers, pumps, CRAH units, sequences</td>
<td data-label="Participants">Mechanical sub, controls, CxA</td>
<td data-label="Gate">Water system accepted</td>
</tr>
<tr>
<td data-label="Week of">Feb 7</td>
<td data-label="Activity">Controls and monitoring: BMS and EPMS alarms, trends, graphics</td>
<td data-label="Participants">Controls sub, CxA, owner</td>
<td data-label="Gate">Point-to-point checks complete</td>
</tr>
<tr>
<td data-label="Week of">Feb 14</td>
<td data-label="Activity">Fire alarm and life-safety L4; interface checks</td>
<td data-label="Participants">Fire alarm sub, fire marshal, CxA</td>
<td data-label="Gate">Devices tested; documents ready</td>
</tr>
<tr>
<td data-label="Week of">Feb 21</td>
<td data-label="Activity"><strong>Start IST:</strong> load banks at 100 percent; initial
stabilization</td>
<td data-label="Participants">All parties</td>
<td data-label="Gate">L4 issues closed or accepted</td>
</tr>
<tr>
<td data-label="Week of">Feb 28</td>
<td data-label="Activity">IST failure scenarios (utility loss, single failures)</td>
<td data-label="Participants">Owner, tenant, CxA, engineer, GC</td>
<td data-label="Gate">Written test procedures approved</td>
</tr>
<tr>
<td data-label="Week of">Mar 6</td>
<td data-label="Activity">Retests, issue closure, reports</td>
<td data-label="Participants">CxA, trades</td>
<td data-label="Gate">Open items prioritized</td>
</tr>
<tr>
<td data-label="Week of"><strong>Mar 13</strong></td>
<td data-label="Activity"><strong>Hall 1 ready for service</strong></td>
<td data-label="Participants">Owner, tenant, GC</td>
<td data-label="Gate">RFS criteria met (below)</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch9-9-4"><h2><span class="secnum">9.4</span><span class="sectitle">Reading a functional test script</span><a aria-label="Link to this section" class="perma" href="#ch9-9-4">#</a></h2><p>A test script is a table of <strong>step, action, expected result and
result.</strong> A short excerpt for a utility-loss test, always
following the approved project procedure:</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Step</th>
<th>Action</th>
<th>Expected result</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr>
<td class="n" data-label="Step">1</td>
<td data-label="Action">Confirm load banks at the planned load; record starting
readings</td>
<td data-label="Expected result">Stable voltage, frequency and temperatures</td>
<td data-label="Result"></td>
</tr>
<tr>
<td class="n" data-label="Step">2</td>
<td data-label="Action">Open the utility source to simulate loss of power</td>
<td data-label="Expected result">UPS carries load with no interruption; alarms annunciate</td>
<td data-label="Result"></td>
</tr>
<tr>
<td class="n" data-label="Step">3</td>
<td data-label="Action">Observe generators</td>
<td data-label="Expected result">Generators start and accept load within the specified time (a
typical requirement is about 10 seconds; verify yours)</td>
<td data-label="Result"></td>
</tr>
<tr>
<td class="n" data-label="Step">4</td>
<td data-label="Action">Observe transfer</td>
<td data-label="Expected result">Transfer completes; voltage and frequency remain within limits</td>
<td data-label="Result"></td>
</tr>
<tr>
<td class="n" data-label="Step">5</td>
<td data-label="Action">Observe cooling</td>
<td data-label="Expected result">Chillers and pumps restart per sequence; hall temperature stays
within the specified range</td>
<td data-label="Result"></td>
</tr>
<tr>
<td class="n" data-label="Step">6</td>
<td data-label="Action">Restore utility source</td>
<td data-label="Expected result">Retransfer to utility without load loss; generators cool down and
stop</td>
<td data-label="Result"></td>
</tr>
<tr>
<td class="n" data-label="Step">7</td>
<td data-label="Action">Review alarms, logs, trends</td>
<td data-label="Expected result">Alarm records match events; no unexpected faults</td>
<td data-label="Result"></td>
</tr>
</tbody>
</table></div><p><strong>What PMs must understand:</strong> a test can fail for many
reasons (equipment, installation, settings, controls logic, or the test
itself). The CxA records every deviation in an <strong>issues
log</strong> with severity, responsible party and required action; the
team fixes and retests.</p></section><section class="sec plain" id="ch9-9-5"><h2><span class="secnum">9.5</span><span class="sectitle">The integrated systems test</span><a aria-label="Link to this section" class="perma" href="#ch9-9-5">#</a></h2><p>The IST is the "pull the plug" event, planned and controlled. A
typical IST includes:</p><ul>
<li><p><strong>Loss of utility power at full load,</strong> with
generators, UPS and cooling responding.</p></li>
<li><p><strong>Return to normal.</strong></p></li>
<li><p><strong>Single-point failures:</strong> loss of one UPS module,
one generator, one chiller, one pump, or one power path.</p></li>
<li><p><strong>Maintenance scenarios:</strong> taking a system offline
to prove the facility remains concurrently maintainable.</p></li>
<li><p><strong>Fire alarm and life-safety integration:</strong> shutdown
sequences, door releases, smoke control, elevator recall and
notifications, as the authority requires.</p></li>
<li><p><strong>Controls and monitoring behavior</strong> during each
event.</p></li>
</ul><p>Because the IST subjects the facility to realistic failures, it
demands a <strong>detailed written procedure, approved by the owner,
tenant and engineer, with safety controls, authorities, communication
plans and rollback steps.</strong> The PM's role is to ensure everyone
is ready, the site is safe, and the schedule allows time for
retests.</p><div class="sub"><h3>Typical issue patterns</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Level</th>
<th>Typical issues found</th>
<th>Examples</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Level">L2 / L3</td>
<td data-label="Typical issues found">Installation and start-up defects</td>
<td data-label="Examples">Loose lugs, wrong settings, missing labels, calibration</td>
</tr>
<tr>
<td data-label="Level">L4</td>
<td data-label="Typical issues found">Sequence and logic errors</td>
<td data-label="Examples">Alarm set points, delay times, valve positions</td>
</tr>
<tr>
<td data-label="Level">L5</td>
<td data-label="Typical issues found">Integration issues</td>
<td data-label="Examples">Controls communication, unexpected interactions, procedures</td>
</tr>
</tbody>
</table></div><p>On Delta Ridge's Hall 1, the CxA logged <strong>482 issues</strong>
through L3 and L4 (illustrative): 38 high severity, 175 medium, 269 low.
The team closed all high-severity items before IST and agreed a plan
with the owner for the low-severity ones. <strong>A low defect count at
L4 does not mean good quality if testing was shallow; ask what was
tested.</strong></p></div></section><section class="sec plain" id="ch9-9-6"><h2><span class="secnum">9.6</span><span class="sectitle">Turnover: the criteria for ready for service</span><a aria-label="Link to this section" class="perma" href="#ch9-9-6">#</a></h2><p>The <strong>ready-for-service milestone</strong> must be defined in
the contract in objective terms. A sample checklist:</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Criterion</th>
<th>Evidence</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Criterion">All L1 to L5 tests complete and accepted</td>
<td data-label="Evidence">CxA final report</td>
</tr>
<tr>
<td data-label="Criterion">High-severity issues closed; others on an agreed plan</td>
<td data-label="Evidence">Issues log and owner acceptance</td>
</tr>
<tr>
<td data-label="Criterion">Fire and life-safety systems approved; certificate of occupancy or
equivalent</td>
<td data-label="Evidence">Authority approval</td>
</tr>
<tr>
<td data-label="Criterion">Permanent power, generators and cooling operating as designed</td>
<td data-label="Evidence">Test records, monitoring</td>
</tr>
<tr>
<td data-label="Criterion">Hall cleaned to the tenant's standard; access control active</td>
<td data-label="Evidence">Inspection, security records</td>
</tr>
<tr>
<td data-label="Criterion">As-built drawings and O&amp;M manuals delivered</td>
<td data-label="Evidence">Document log</td>
</tr>
<tr>
<td data-label="Criterion">Operations team trained; procedures in place</td>
<td data-label="Evidence">Training records, SOPs, MOPs, EOPs</td>
</tr>
<tr>
<td data-label="Criterion">Warranties issued and start dates agreed</td>
<td data-label="Evidence">Warranty register</td>
</tr>
<tr>
<td data-label="Criterion">Spare parts and attic stock delivered</td>
<td data-label="Evidence">Inventory list</td>
</tr>
<tr>
<td data-label="Criterion">Punch list within agreed threshold</td>
<td data-label="Evidence">Punch system report</td>
</tr>
</tbody>
</table></div><p><strong>Operating procedures</strong> (standard, maintenance and
emergency procedures) are often prepared by the owner with the
contractor's input; the commissioning process produces much of the
content.</p><div class="sub"><h3>Hall-by-hall turnover and the live-site rule</h3><p>After Hall 1 is turned over, the tenant begins installing servers,
racks and networking in an operating environment. The contractor must
maintain <strong>site separation</strong>, <strong>change-control for
shutdowns</strong>, and <strong>coordination with the owner's operations
center.</strong> Every shutdown, switching event or test affecting a
live hall needs a written method of procedure, approvals and
notifications.</p></div><div class="sub"><h3>Closeout documents and warranty</h3><ul>
<li><p><strong>As-built / record drawings</strong> and model
updates.</p></li>
<li><p><strong>O&amp;M manuals and equipment data.</strong></p></li>
<li><p><strong>Test and commissioning reports.</strong></p></li>
<li><p><strong>Warranties with agreed start dates</strong> (negotiate
start at acceptance, not delivery).</p></li>
<li><p><strong>Training materials and records.</strong></p></li>
<li><p><strong>Spare parts, attic stock, keys, credentials, software
licenses.</strong></p></li>
<li><p><strong>Lien waivers and final releases</strong> from subs and
suppliers.</p></li>
<li><p><strong>Lessons learned</strong> shared with the team and the
owner.</p></li>
</ul><p>After handover, a <strong>warranty and ramp-up period</strong>
begins; the contractor responds to deficiencies, and a <strong>warranty
walk</strong> before the warranty ends finds problems while they can
still be addressed.</p></div></section><section class="sec plain" id="ch9-9-7"><h2><span class="secnum">9.7</span><span class="sectitle">Payment, liquidated damages and retainage at turnover</span><a aria-label="Link to this section" class="perma" href="#ch9-9-7">#</a></h2><ul>
<li><p><strong>LDs stop</strong> when the ready-for-service milestone is
achieved under the contract definition. Know it precisely: is it "tests
passed" or "tenant accepted"? Is a punch list threshold
allowed?</p></li>
<li><p><strong>Retainage</strong> is often released hall by hall or at
substantial completion, with a <strong>holdback</strong> for incomplete
items, commonly <strong>150 percent</strong> of the estimated value of
listed work (check your contract).</p></li>
</ul><p><strong>Example:</strong> Hall 1 reaches RFS with 120 listed
incomplete items valued at $0.9 million. Holdback at 150 percent is
<strong>$1.35 million.</strong> If total retainage held for Hall 1's
share is $4.0 million, the owner releases <strong>$2.65 million</strong>
and holds $1.35 million until the list is closed.</p></section><section class="sec scenarios" id="ch9-9-8"><h2><span class="secnum">9.8</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#ch9-9-8">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">A generator fails to accept load in the IST two days before the RFS date</span></h3><p>The owner and tenant are present. The date is on every executive's
mind.</p><ol type="1">
<li><p><strong>Stop and stabilize:</strong> make the test safe; restore
normal configuration.</p></li>
<li><p><strong>Calm the room:</strong> state facts only; assign the CxA
and the OEM to investigate immediately.</p></li>
<li><p><strong>Find the root cause</strong> with logs and data: control
settings, fuel system, breaker timing, wiring.</p></li>
<li><p><strong>Estimate</strong> the fix time and the retest slot.
Present the owner with the realistic new date and options to protect it
(extra shifts, parallel work).</p></li>
<li><p><strong>Document</strong> the finding and the decision; do not
hide the failure.</p></li>
<li><p><strong>After the fix,</strong> retest fully, not just the failed
step if the correction could affect other functions.</p></li>
</ol><p><em>Influence principle:</em> in a high-stakes moment, the person who
brings calm, data and a plan becomes the leader of the room.</p></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">The tenant's test team insists on criteria stricter than those in the contract</span></h3><ol type="1">
<li><p><strong>Ask for the criteria in writing,</strong> and compare
with the contract and the commissioning plan.</p></li>
<li><p><strong>If they are stricter,</strong> treat as a change: price,
schedule, and risk.</p></li>
<li><p><strong>Offer to run the extra tests</strong> as an option with a
defined scope and cost, scheduled after the contractual test is
complete.</p></li>
<li><p><strong>Agree and record</strong> the decision with the
owner.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The owner refuses to sign Hall 1 RFS because of punch items</span></h3><ol type="1">
<li><p><strong>Check the contract's RFS definition and
threshold.</strong></p></li>
<li><p><strong>Categorize items:</strong> occupancy-blocking vs.
cosmetic; identify the few that matter.</p></li>
<li><p><strong>Present a closure plan</strong> with dates and names;
offer a holdback of 150 percent for the remainder.</p></li>
<li><p><strong>Ask the engineer and CxA</strong> for a written opinion
on readiness.</p></li>
<li><p><strong>Escalate</strong> to executives if needed, with the cost
of delay (LDs at $40,000 per day) on the table.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 4</span><span class="ttl">The owner's operations team says training was too short</span></h3><ol type="1">
<li><p><strong>Listen and gather specifics:</strong> which systems,
which gaps.</p></li>
<li><p><strong>Add targeted sessions,</strong> recordings,
quick-reference guides, and on-call support in the first 30
days.</p></li>
<li><p><strong>Align with the owner's procedures</strong> so
documentation is useful.</p></li>
<li><p><strong>Record</strong> completion and have the operations lead
sign off.</p></li>
</ol></div></section><section class="sec problems" id="ch9-9-9"><h2><span class="secnum">9.9</span><span class="sectitle">Real problems and solutions</span><a aria-label="Link to this section" class="perma" href="#ch9-9-9">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>Solution</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Permanent power is late, compressing testing</td>
<td data-label="Solution">Re-plan to test what you can (generators with load banks, cooling
with temporary power if permitted); protect IST time; notify the owner
and utility; document</td>
</tr>
<tr>
<td data-label="Problem">The air permit limits generator run hours below the test plan</td>
<td data-label="Solution">Apply for a modification early; sequence tests to use hours wisely;
use load banks and shorter tests where valid; talk to the regulator</td>
</tr>
<tr>
<td data-label="Problem">Controls integration fails across vendors</td>
<td data-label="Solution">Create a joint test lab; assign one integrator; test protocols in
stages; add a software freeze before the IST</td>
</tr>
<tr>
<td data-label="Problem">Many deficiencies found at L4</td>
<td data-label="Solution">Prioritize by severity; add trade crews; hold daily issue-closure
meetings; verify root causes</td>
</tr>
<tr>
<td data-label="Problem">Tenant changes requirements during commissioning</td>
<td data-label="Solution">Treat as a change; freeze criteria; price time and cost; do not move
the goalposts without agreement</td>
</tr>
<tr>
<td data-label="Problem">Test records are scattered and incomplete</td>
<td data-label="Solution">Use a shared system with templates and sign-offs; require records
within 24 hours of each test</td>
</tr>
</tbody>
</table></div></section><section class="sec story" id="ch9-9-10"><h2><span class="secnum">9.10</span><span class="sectitle">A field story (composite)</span><a aria-label="Link to this section" class="perma" href="#ch9-9-10">#</a></h2><p>On a campus project, a commissioning lead built the test schedule
backward from the ready-for-service date, then added <strong>a week of
explicit contingency for retests</strong> that the owner questioned.
During the IST, a transfer switch failed to retransfer to utility, and a
protection setting needed correction by the manufacturer. The fix and
retest took six days, within the contingency week. The neighboring
project's schedule had no such buffer, and the hall handed to the tenant
eleven days late with LDs of $40,000 per day. <strong>Commissioning is
where schedule risk comes home; protect it with time, people and
preparation.</strong></p></section><section class="sec mistakes" id="ch9-9-11"><h2><span class="secnum">9.11</span><span class="sectitle">Common mistakes</span><a aria-label="Link to this section" class="perma" href="#ch9-9-11">#</a></h2><ul>
<li><p>Treating commissioning as a final task instead of a project-long
process.</p></li>
<li><p>Scheduling tests as if nothing will fail.</p></li>
<li><p>Starting IST before L3 and L4 issues are closed.</p></li>
<li><p>Poor control of test procedures and records.</p></li>
<li><p>Ignoring the owner's operations team until the last
month.</p></li>
<li><p>Letting retainage and LD definitions stay vague.</p></li>
</ul></section><section class="sec moves" id="ch9-9-12"><h2><span class="secnum">9.12</span><span class="sectitle">Your first moves</span><a aria-label="Link to this section" class="perma" href="#ch9-9-12">#</a></h2><ol type="1">
<li><p>Read the commissioning plan and list the prerequisites for the
first functional test, then check each against the schedule.</p></li>
<li><p>Build a one-page test calendar for one hall with dates,
participants and gates, and add a week of retest contingency.</p></li>
<li><p>Ask the CxA for a sample test script and walk through it with the
electrical and mechanical foremen.</p></li>
<li><p>Compute the holdback and retainage release for your project using
the contract's rules.</p></li>
<li><p>Plan the operations training schedule with the owner's team,
system by system.</p></li>
</ol></section><section class="sec toolkit" id="ch9-9-13"><h2><span class="secnum">9.13</span><span class="sectitle">Life-Guide Toolkit for Chapter 9</span><a aria-label="Link to this section" class="perma" href="#ch9-9-13">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>Commissioning is where you prove that the building does what the
owner paid for. Every upstream delay lands here, so protect the test
time. A failed test is not a disaster; it is the purpose of testing.
What hurts is finding the problem late, in front of the customer, with
no time left to fix it.</p></div><div class="sub resp"><h3>Your key responsibilities in this chapter</h3><ul>
<li><p>Protect <strong>testing duration</strong> and a <strong>retest
buffer</strong> in the schedule.</p></li>
<li><p>Make sure <strong>prerequisites</strong> are met before each
level of testing starts.</p></li>
<li><p>Keep <strong>test records</strong> complete, signed and filed
within 24 hours.</p></li>
<li><p>Coordinate <strong>people, load banks, fuel and permits</strong>
for every test.</p></li>
<li><p>Prepare the <strong>owner's operations team</strong> and manage
<strong>turnover documents.</strong></p></li>
</ul></div><div class="sub"><h3>Are we ready to start functional testing? A 12-point gate</h3><ul class="task-list">
<li><p><label><input type="checkbox"/>Permanent power is energized and
stable; protection tests accepted</label></p></li>
<li><p><label><input type="checkbox"/>Generators are set, fueled and
within permit run-hour limits</label></p></li>
<li><p><label><input type="checkbox"/>Cooling plant is flushed, filled,
treated and pressure tested</label></p></li>
<li><p><label><input type="checkbox"/>Fire detection and suppression
are installed and tested to the required level</label></p></li>
<li><p><label><input type="checkbox"/>Controls point-to-point checks
are complete and signed</label></p></li>
<li><p><label><input type="checkbox"/>The hall is clean and access is
