controlled</label></p></li>
<li><p><label><input type="checkbox"/>Load banks are connected, tested
and sized for the test</label></p></li>
<li><p><label><input type="checkbox"/>Test procedures and energization
permits are approved</label></p></li>
<li><p><label><input type="checkbox"/>Installation records and test
sheets are complete</label></p></li>
<li><p><label><input type="checkbox"/>Staffing is arranged: trades, OEM
technicians, agent, owner, tenant</label></p></li>
<li><p><label><input type="checkbox"/>Safety briefing is done, with an
emergency and rollback plan</label></p></li>
<li><p><label><input type="checkbox"/>Fuel, water and consumables are
on hand for the planned test duration</label></p></li>
</ul></div><div class="sub"><h3>Roles on integrated test day</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Role</th>
<th>Responsibility</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Role"><strong>Test director</strong> (agent or owner's lead)</td>
<td data-label="Responsibility">Runs the procedure; decides to proceed, hold or stop</td>
</tr>
<tr>
<td data-label="Role"><strong>Safety lead</strong></td>
<td data-label="Responsibility">Controls access, permits and emergency response</td>
</tr>
<tr>
<td data-label="Role"><strong>Electrical lead</strong></td>
<td data-label="Responsibility">Executes switching and power system actions</td>
</tr>
<tr>
<td data-label="Role"><strong>Mechanical lead</strong></td>
<td data-label="Responsibility">Monitors cooling and executes mechanical actions</td>
</tr>
<tr>
<td data-label="Role"><strong>Controls lead</strong></td>
<td data-label="Responsibility">Monitors BMS and EPMS; records alarms and trends</td>
</tr>
<tr>
<td data-label="Role"><strong>Fire and life-safety lead</strong></td>
<td data-label="Responsibility">Coordinates interface tests with the authority</td>
</tr>
<tr>
<td data-label="Role"><strong>Utility liaison</strong></td>
<td data-label="Responsibility">Coordinates actions that involve the utility</td>
</tr>
<tr>
<td data-label="Role"><strong>Owner operations</strong></td>
<td data-label="Responsibility">Observes and learns the response; signs off</td>
</tr>
<tr>
<td data-label="Role"><strong>Tenant observer</strong></td>
<td data-label="Responsibility">Verifies tenant requirements</td>
</tr>
<tr>
<td data-label="Role"><strong>Recorder</strong></td>
<td data-label="Responsibility">Logs times, readings and deviations in real time</td>
</tr>
<tr>
<td data-label="Role"><strong>Communications lead</strong></td>
<td data-label="Responsibility">Keeps everyone informed; manages visitors and notifications</td>
</tr>
</tbody>
</table></div></div><div class="sub playbook"><h3>Problem to solution playbook</h3><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">A test fails days before RFS</td>
<td data-label="Why it happens">A hidden defect or a setting error</td>
<td data-label="What to do this week">Stabilize and make safe; collect data; find root cause; present the
realistic new date with options; retest fully</td>
</tr>
<tr>
<td data-label="Problem">Fuel runs short in the middle of a test</td>
<td data-label="Why it happens">Consumption was underestimated</td>
<td data-label="What to do this week">Calculate fuel for the full test; arrange standby deliveries; check
storage limits and permits</td>
</tr>
<tr>
<td data-label="Problem">A key OEM technician is unavailable</td>
<td data-label="Why it happens">Limited specialists</td>
<td data-label="What to do this week">Book technicians early with backup; add contractual availability
commitments</td>
</tr>
<tr>
<td data-label="Problem">Punch items multiply from 400 to 900</td>
<td data-label="Why it happens">Late and shallow inspections</td>
<td data-label="What to do this week">Prioritize by severity; deploy foremen to walk areas; close
occupancy-blocking items first</td>
</tr>
<tr>
<td data-label="Problem">The tenant adds new test requirements late</td>
<td data-label="Why it happens">Their standards or new customers</td>
<td data-label="What to do this week">Compare with contract; price and schedule as a change; run the extra
tests after the contractual ones</td>
</tr>
<tr>
<td data-label="Problem">Hall temperatures drift out of range during load test</td>
<td data-label="Why it happens">Containment gaps, controls tuning</td>
<td data-label="What to do this week">Check seals and blanking; verify set points and sequences with the
agent; do not change equipment before data</td>
</tr>
</tbody>
</table></div></div><div class="sub mythsub"><h3>Myths versus reality</h3><div class="myths"><div class="myth"><div class="m"><span class="lab">Myth</span><p>"Commissioning is a final inspection."</p></div><div class="r"><span class="lab">Reality</span><p>It is a project-long process from factory tests to turnover</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"A failed test is a disaster."</p></div><div class="r"><span class="lab">Reality</span><p>It is the system working; the failure is cheapest to fix now</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"If it passed once, it is fine."</p></div><div class="r"><span class="lab">Reality</span><p>Changes after a test may require retesting</p></div></div><div class="myth"><div class="m"><span class="lab">Myth</span><p>"The owner will accept it if it mostly works."</p></div><div class="r"><span class="lab">Reality</span><p>Acceptance follows objective criteria and a documented punch
list</p></div></div></div></div><div class="sub lesson"><h3>Life lesson</h3><p><strong>Rehearse the hard moments.</strong> Teams that practice
emergencies and tests stay calm when the real ones arrive, and so do
individuals. Prepare, rehearse, and keep a buffer for the
unexpected.</p></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>Name the five commissioning levels in order</summary><div class="ans">L1 factory witness test, L2 delivery and installation inspection, L3
pre-functional and start-up, L4 functional performance, L5 integrated
systems test</div></details><details class="qa"><summary>What is the holdback at 150 percent of $0.9 million of incomplete
work?</summary><div class="ans">$1.35 million</div></details><details class="qa"><summary>How much is Hall 1 delay at LDs of $40,000 per calendar day for 14
days?</summary><div class="ans">$560,000</div></details><details class="qa"><summary>Why keep a week of retest contingency?</summary><div class="ans">Failures are normal and retests need time</div></details><details class="qa"><summary>What is the first rule when a test goes wrong?</summary><div class="ans">Make the system safe, then investigate</div></details></div></div></section></article>
<article class="chapter" id="ch10"><header class="ch-head"><div aria-hidden="true" class="ch-num">10</div><div class="ch-meta"><span class="kicker">Chapter 10</span><h1>THE PM OPERATING SYSTEM: INFLUENCE, RISK, RHYTHM, CASEBOOK AND YOUR FIRST 90 DAYS</h1><p class="ch-q">How do you run the project every day and influence the people around you?</p><p class="ch-read">23 min read · 4,890 words</p></div></header><section class="sec bigidea" id="ch10-idea"><h2><span class="secnum tagnum">Big idea</span><span class="sectitle">The big idea</span><a aria-label="Link to this section" class="perma" href="#ch10-idea">#</a></h2><p>Great project managers are not heroes; they are <strong>disciplined
routines plus good judgment with people.</strong> They know their
contract, keep a rhythm that touches every important item on a schedule,
see risks before they arrive, and influence people they do not control.
This chapter turns the previous nine into a way of working: what you
own, how you spend your days, how you manage risk, how you handle
stakeholders and disputes, twelve real-world problems with step-by-step
responses, and a plan for your first 90 days.</p></section><section class="sec plain" id="ch10-10-1"><h2><span class="secnum">10.1</span><span class="sectitle">What the PM owns, and what you hand off</span><a aria-label="Link to this section" class="perma" href="#ch10-10-1">#</a></h2><p>A project manager is accountable for <strong>four outcomes at once:
cost, time, quality and safety, and the client relationship.</strong>
You rarely do the physical work; you create the conditions in which
others can: information, money, access, decisions and clear
priorities.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>You own</th>
<th>You coordinate</th>
<th>You escalate</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="You own">Budget, forecast and profit</td>
<td data-label="You coordinate">Superintendent's field plan</td>
<td data-label="You escalate">Anything over your approval limit</td>
</tr>
<tr>
<td data-label="You own">Subcontracts and buyout</td>
<td data-label="You coordinate">Scheduler's updates</td>
<td data-label="You escalate">Owner disputes you cannot settle</td>
</tr>
<tr>
<td data-label="You own">Change orders and claims</td>
<td data-label="You coordinate">Safety manager's program</td>
<td data-label="You escalate">Any serious safety event, immediately</td>
</tr>
<tr>
<td data-label="You own">Pay applications and cash flow</td>
<td data-label="You coordinate">Commissioning agent and tests</td>
<td data-label="You escalate">Subcontractor default or insolvency risk</td>
</tr>
<tr>
<td data-label="You own">Contract compliance and notices</td>
<td data-label="You coordinate">Owner, tenant and utility decisions</td>
<td data-label="You escalate">Forecast loss or contingency exhaustion</td>
</tr>
<tr>
<td data-label="You own">Procurement tracking of long-lead items</td>
<td data-label="You coordinate">Design team responses</td>
<td data-label="You escalate">Any pressure to alter records or bill improperly</td>
</tr>
</tbody>
</table></div><div class="sub"><h3>Know your authority limits on day one</h3><p>Get a written <strong>authority matrix</strong> from your project
executive.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Action</th>
<th>PM limit (sample)</th>
<th>Requires</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Action">Sign a subcontract or purchase order</td>
<td data-label="PM limit (sample)">up to $2 million</td>
<td data-label="Requires">Project executive above that, executive committee above $25
million</td>
</tr>
<tr>
<td data-label="Action">Approve a subcontractor change order</td>
<td data-label="PM limit (sample)">up to $250,000</td>
<td data-label="Requires">Project executive above that</td>
</tr>
<tr>
<td data-label="Action">Release contingency</td>
<td data-label="PM limit (sample)">up to $100,000</td>
<td data-label="Requires">Project executive above that, with written memo</td>
</tr>
<tr>
<td data-label="Action">Commit to owner changes</td>
<td data-label="PM limit (sample)">Within delegated authority only</td>
<td data-label="Requires">Project executive for any change above $500,000 or any time
extension</td>
</tr>
<tr>
<td data-label="Action">Send formal notices</td>
<td data-label="PM limit (sample)">Yes, per the contract</td>
<td data-label="Requires">Copy project executive and counsel on claims</td>
</tr>
</tbody>
</table></div><p>Signing beyond authority can bind the company and end careers. When
unsure, ask before you sign.</p></div><div class="sub"><h3>The estimate handover and first 30 days</h3><p>Before buyout, sit with the estimator for half a day: assumptions and
exclusions, allowances and contingency, quotes relied on, productivity
assumptions, risks the estimator worries about, and the GMP's treatment
of design growth (Chapter 3). Then follow this four-week setup:</p><p><strong>Week 1: Understand the deal.</strong> Read the whole contract
set; highlight every notice period, payment term, change clause, LD,
insurance and closeout requirement; build a <strong>one-page contract
cheat sheet</strong>; meet the owner's representative and the designers;
confirm insurance and bonds.</p><p><strong>Week 2: Build the control system.</strong> Load the budget by
cost code; build the buyout log and procurement log with float in weeks;
set up the schedule of values; create RFI, submittal, change and
correspondence logs; send a <strong>procedures letter</strong> to the
owner and design team.</p><p><strong>Week 3: Build the team and the plan.</strong> Confirm roles;
agree the baseline schedule and the long-lead list with the
superintendent and scheduler; start subcontract packages; review the
site logistics plan.</p><p><strong>Week 4: Start the rhythm.</strong> Hold the first OAC
meeting; issue a first monthly forecast; hold the first risk review;
audit yourself against the contract cheat sheet: any deadline coming up
that you have not scheduled?</p></div></section><section class="sec plain" id="ch10-10-2"><h2><span class="secnum">10.2</span><span class="sectitle">The operating rhythm</span><a aria-label="Link to this section" class="perma" href="#ch10-10-2">#</a></h2><p><strong>Daily (45 to 60 minutes built into your day)</strong></p><div class="tablewrap"><table>

<thead>
<tr>
<th>Time</th>
<th>Action</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Time">Start of day</td>
<td data-label="Action">Read yesterday's daily reports and overnight email; check weather,
deliveries and inspections</td>
</tr>
<tr>
<td data-label="Time">Morning huddle</td>
<td data-label="Action">10 minutes with the superintendent: critical tasks, access
conflicts, hazards</td>
</tr>
<tr>
<td data-label="Time">Midday</td>
<td data-label="Action">Walk the site for at least 20 minutes: conflicts, quality, safety,
what foremen are waiting for</td>
</tr>
<tr>
<td data-label="Time">Afternoon</td>
<td data-label="Action">Clear urgent RFIs, submittals, change notices and sub questions;
make the calls that unblock the next three days</td>
</tr>
<tr>
<td data-label="Time">End of day</td>
<td data-label="Action">Update your top-5 list; confirm any commitment you made</td>
</tr>
</tbody>
</table></div><p><strong>Weekly</strong></p><div class="tablewrap"><table>

<thead>
<tr>
<th>Day</th>
<th>Activity</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Day">Monday</td>
<td data-label="Activity">Review the three-week lookahead and PPC; check long-lead float</td>
</tr>
<tr>
<td data-label="Day">Tuesday</td>
<td data-label="Activity">Subcontractor coordination meeting; safety walk</td>
</tr>
<tr>
<td data-label="Day">Wednesday</td>
<td data-label="Activity">OAC meeting (agenda out the day before; minutes within 48 hours);
utility call</td>
</tr>
<tr>
<td data-label="Day">Thursday</td>
<td data-label="Activity">RFI, submittal and change log review; update the pending change
exposure</td>
</tr>
<tr>
<td data-label="Day">Friday</td>
<td data-label="Activity">Team review: top risks, decisions needed; update the risk register;
look ahead to month-end</td>
</tr>
</tbody>
</table></div><p><strong>Monthly cycle</strong></p><div class="tablewrap"><table>

<thead>
<tr>
<th>Business day</th>
<th>Task</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Business day">1 to 3</td>
<td data-label="Task">Accounting closes the month; reconcile commitments and actual
costs</td>
</tr>
<tr>
<td data-label="Business day">3 to 5</td>
<td data-label="Task">Update EAC by code with superintendent and MEP manager</td>
</tr>
<tr>
<td data-label="Business day">5 to 7</td>
<td data-label="Task">Update schedule; compare with baseline; draft recovery plan if
needed</td>
</tr>
<tr>
<td data-label="Business day">7 to 10</td>
<td data-label="Task">Prepare the monthly report; internal review</td>
</tr>
<tr>
<td data-label="Business day">By agreed date</td>
<td data-label="Task">Collect sub pay applications; verify in the field; submit owner pay
application</td>
</tr>
<tr>
<td data-label="Business day">Mid-month</td>
<td data-label="Task">Owner report; risk review; contingency and change log update</td>
</tr>
</tbody>
</table></div><p><strong>The monthly report (one to three pages plus
attachments):</strong> headline status for cost, time, quality and
safety, and relationship; financial summary and profit bridge; schedule
with critical path and RFS dates; top five risks and opportunities with
owners; decisions needed with dates; safety and quality; next 30 days.
<strong>Short and honest beats long and polished.</strong></p></section><section class="sec plain" id="ch10-10-3"><h2><span class="secnum">10.3</span><span class="sectitle">Risk management</span><a aria-label="Link to this section" class="perma" href="#ch10-10-3">#</a></h2><p>Keep the <strong>top 10 to 15 risks</strong> in a living register;
review it weekly.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>ID</th>
<th>Risk</th>
<th>Likelihood (1 to 5)</th>
<th>Impact (1 to 5)</th>
<th>Score</th>
<th>Response</th>
<th>Owner</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="ID">R1</td>
<td data-label="Risk">Utility energization slips beyond Nov 15, 2027</td>
<td class="n" data-label="Likelihood (1 to 5)">3</td>
<td class="n" data-label="Impact (1 to 5)">5</td>
<td class="n" data-label="Score">15</td>
<td data-label="Response">Weekly utility call; temporary power plan; notice</td>
<td data-label="Owner">PM</td>
</tr>
<tr>
<td data-label="ID">R2</td>
<td data-label="Risk">Generator delivery for Hall 1 slips</td>
<td class="n" data-label="Likelihood (1 to 5)">3</td>
<td class="n" data-label="Impact (1 to 5)">5</td>
<td class="n" data-label="Score">15</td>
<td data-label="Response">Factory visits; slot swap plan; temporary generators</td>
<td data-label="Owner">Procurement</td>
</tr>
<tr>
<td data-label="ID">R3</td>
<td data-label="Risk">Electrician staffing falls below plan</td>
<td class="n" data-label="Likelihood (1 to 5)">4</td>
<td class="n" data-label="Impact (1 to 5)">4</td>
<td class="n" data-label="Score">16</td>
<td data-label="Response">Manpower letter; second electrical sub identified</td>
<td data-label="Owner">MEP manager</td>
</tr>
<tr>
<td data-label="ID">R4</td>
<td data-label="Risk">Tenant requests density change after design freeze</td>
<td class="n" data-label="Likelihood (1 to 5)">4</td>
<td class="n" data-label="Impact (1 to 5)">3</td>
<td class="n" data-label="Score">12</td>
<td data-label="Response">Design freeze calendar; priced menu of options</td>
<td data-label="Owner">PM</td>
</tr>
<tr>
<td data-label="ID">R5</td>
<td data-label="Risk">Controls integration issues delay L4</td>
<td class="n" data-label="Likelihood (1 to 5)">3</td>
<td class="n" data-label="Impact (1 to 5)">4</td>
<td class="n" data-label="Score">12</td>
<td data-label="Response">Early software testing; one integrator; staged tests</td>
<td data-label="Owner">Controls lead</td>
</tr>
<tr>
<td data-label="ID">R6</td>
<td data-label="Risk">Air permit limits generator test hours</td>
<td class="n" data-label="Likelihood (1 to 5)">2</td>
<td class="n" data-label="Impact (1 to 5)">4</td>
<td class="n" data-label="Score">8</td>
<td data-label="Response">Permit modification; test plan using load banks</td>
<td data-label="Owner">Environmental lead</td>
</tr>
<tr>
<td data-label="ID">R7</td>
<td data-label="Risk">Equipment price escalation</td>
<td class="n" data-label="Likelihood (1 to 5)">3</td>
<td class="n" data-label="Impact (1 to 5)">3</td>
<td class="n" data-label="Score">9</td>
<td data-label="Response">Early purchase; quote validity; escalation notice</td>
<td data-label="Owner">Procurement</td>
</tr>
</tbody>
</table></div><div class="viz-slot" data-viz="riskmap"></div><p><strong>Score = likelihood × impact.</strong> Focus on scores above
12 first. Responses: <strong>avoid, reduce, transfer</strong> (contract
or insurance), or <strong>accept</strong> with contingency of cost and
time. Compare contingency to remaining risk every month.</p><div class="sub"><h3>Escalation triggers</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Trigger</th>
<th>Escalate to</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Trigger">Forecast profit falls by more than 1 percent of contract value</td>
<td data-label="Escalate to">Project executive, same week</td>
</tr>
<tr>
<td data-label="Trigger">Any serious injury or regulatory visit</td>
<td data-label="Escalate to">Safety manager and executive, immediately</td>
</tr>
<tr>
<td data-label="Trigger">Sub default or insolvency risk</td>
<td data-label="Escalate to">Executive and counsel, immediately</td>
</tr>
<tr>
<td data-label="Trigger">Utility or equipment delay threatens an RFS date</td>
<td data-label="Escalate to">Executive and owner, within days, with options</td>
</tr>
<tr>
<td data-label="Trigger">Owner dispute not resolved in two meetings</td>
<td data-label="Escalate to">Executive</td>
</tr>
<tr>
<td data-label="Trigger">Any pressure to alter records or bill improperly</td>
<td data-label="Escalate to">Executive and compliance, immediately</td>
</tr>
</tbody>
</table></div><p>Escalate <strong>early, with facts and a recommendation:</strong> the
problem, the impact in dollars and days, and your recommended action
with a decision date.</p></div></section><section class="sec plain" id="ch10-10-4"><h2><span class="secnum">10.4</span><span class="sectitle">Influence and stakeholder management</span><a aria-label="Link to this section" class="perma" href="#ch10-10-4">#</a></h2><p>Chapter 1 mapped the stakeholders. Here is the working toolkit.</p><ol type="1">
<li><p><strong>Start with their interests, not your position.</strong>
Ask: "What would a good outcome look like for you?"</p></li>
<li><p><strong>Bring evidence, not opinion:</strong> a photo, a drawing,
a schedule excerpt, a quote, a test result.</p></li>
<li><p><strong>Offer choices with consequences:</strong> "If we decide
by Friday we hold the date; in a month we lose three weeks."</p></li>
<li><p><strong>Make it easy to say yes:</strong> prepare the form, the
draft, the one-page summary.</p></li>
<li><p><strong>Involve people early:</strong> those who help design a
solution defend it.</p></li>
<li><p><strong>Trade fairly and keep promises.</strong> Reliability in
small things is the currency of influence.</p></li>
<li><p><strong>Use neutral standards:</strong> a priority rule, a spec
clause, an agreed schedule depersonalizes decisions.</p></li>
<li><p><strong>Escalate with respect,</strong> and tell people before
you do.</p></li>
<li><p><strong>Protect relationships while protecting your
rights:</strong> send the notice, then call to explain it.</p></li>
</ol><div class="tablewrap"><table>

<thead>
<tr>
<th>Instead of</th>
<th>Say</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Instead of">"Your drawings are wrong."</td>
<td data-label="Say">"I found a conflict between E-402 and M-310 at row 14. Here is a
sketch and two options. Which do you prefer?"</td>
</tr>
<tr>
<td data-label="Instead of">"You are late again."</td>
<td data-label="Say">"The schedule needs this by Friday to protect the next trade. What
is in the way, and how can I help?"</td>
</tr>
<tr>
<td data-label="Instead of">"That is not in my scope."</td>
<td data-label="Say">"I read the scope as stopping at the wall. Let me show you where I
see the boundary, and let us find how to cover the gap."</td>
</tr>
<tr>
<td data-label="Instead of">"The tenant keeps changing their mind."</td>
<td data-label="Say">"Each change has a cost and time. Here is the list with a decision
date for each. Which matter most?"</td>
</tr>
<tr>
<td data-label="Instead of">"You have to stop." (safety)</td>
<td data-label="Say">"I am concerned about this edge. Can we pause and look at the
guardrail together?"</td>
</tr>
</tbody>
</table></div><p><strong>The escalation ladder:</strong> (1) direct private
conversation with facts and options; (2) written follow-up copied to
managers; (3) joint site meeting with decision-makers; (4) senior
management meeting with a one-page brief; (5) contractual remedies,
formal notice, mediation. Skip steps only for safety, legal or ethical
emergencies.</p><p><strong>Ethics of influence:</strong> be honest, transparent and in
the project's interest. Never hide facts, use favors to sway officials
or inspectors, or manipulate through fear. Follow your company's gift
and conflict-of-interest policies and the law.</p></section><section class="sec plain" id="ch10-10-5"><h2><span class="secnum">10.5</span><span class="sectitle">Claims, disputes and delay</span><a aria-label="Link to this section" class="perma" href="#ch10-10-5">#</a></h2><p>Most disputes are not caused by villains; they come from
<strong>unclear scope, unrecorded changes and missed notices.</strong>
Prevention costs a fraction of resolution.</p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Type of delay</th>
<th>Meaning</th>
<th>Typical remedy</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Type of delay"><strong>Excusable and compensable</strong></td>
<td data-label="Meaning">Caused by owner, designer or utility (as the contract allocates);
you are entitled to time and money</td>
<td data-label="Typical remedy">Extension of time plus delay costs</td>
</tr>
<tr>
<td data-label="Type of delay"><strong>Excusable, non-compensable</strong></td>
<td data-label="Meaning">Outside both parties' control (some weather, force majeure)</td>
<td data-label="Typical remedy">Time only</td>
</tr>
<tr>
<td data-label="Type of delay"><strong>Non-excusable</strong></td>
<td data-label="Meaning">Contractor's own fault</td>
<td data-label="Typical remedy">None; may owe LDs</td>
</tr>
<tr>
<td data-label="Type of delay"><strong>Concurrent</strong></td>
<td data-label="Meaning">Both parties cause delays at the same time</td>
<td data-label="Typical remedy">Complex; depends on the contract and jurisdiction</td>
</tr>
</tbody>
</table></div><p>Only delays to the <strong>critical path</strong> generally extend
the completion date. <strong>Building a claim:</strong> (1) on-time
<strong>notice</strong> in the required form; (2) <strong>facts</strong>
from contemporaneous records; (3) <strong>contract basis</strong>; (4)
<strong>causation</strong>; (5) transparent
<strong>quantification.</strong> Escalate through negotiation, senior
management, dispute board if provided, mediation, then arbitration or
litigation. Your job as a PM is to <strong>keep the records</strong>
that make a claim possible: daily reports, photos, schedule updates,
notices, minutes. Never alter or backdate a record. <em>This is
educational information, not legal advice.</em></p></section><section class="sec casebook" id="ch10-10-6"><h2><span class="secnum">10.6</span><span class="sectitle">The casebook: twelve problems and the moves that solve them</span><a aria-label="Link to this section" class="perma" href="#ch10-10-6">#</a></h2><div class="card case"><h3><span class="tag">CASE 1</span><span class="ttl">A subcontractor is heading toward default</span></h3><p><strong>Symptoms:</strong> crews shrinking, suppliers calling about
unpaid bills, late payroll rumors.</p><ol type="1">
<li><p><strong>Protect safety and the site;</strong> notify your project
executive and counsel the same day.</p></li>
<li><p><strong>Read the subcontract:</strong> notice, cure period and
termination rights; send the formal notice to cure exactly as
required.</p></li>
<li><p><strong>Notify the surety</strong> if there is a bond.</p></li>
<li><p><strong>Stop payments</strong> except as counsel directs; verify
what the sub has paid to lower tiers (unpaid suppliers can lien the
project).</p></li>
<li><p><strong>Get replacement quotes</strong> immediately and plan the
transition: work in place, materials stored, drawings.</p></li>
<li><p><strong>Document everything,</strong> then calculate completion
cost versus remaining subcontract value for a back-charge or bond
claim.</p></li>
</ol><p><strong>Prevent:</strong> prequalify financially; require bonds on
large or risky packages; collect lien waivers monthly; do not overpay
ahead of progress; watch early warning signs.</p></div><div class="card case"><h3><span class="tag">CASE 2</span><span class="ttl">The owner pays slowly</span></h3><p>Check that <strong>your</strong> application was complete and on
time. Find where it is stuck (architect, owner accounting, lender).
Escalate politely in writing citing the payment clause and any interest.
If the contract and law allow, send a notice of non-payment and, only
with counsel and after the cure period, consider suspension. Protect
subs through open communication. Arrange short-term financing.
<strong>Prevent:</strong> learn the draw cycle at kickoff; submit early;
follow up in week one.</p></div><div class="card case"><h3><span class="tag">CASE 3</span><span class="ttl">Equipment price spikes after award</span></h3><p>Read the price-adjustment clause. Quantify exposure (for example,
$38.0 million of generators × 6 percent = $2.28 million). Buy now if
storage, financing and insurance allow; send notice within the limit;
negotiate with the supplier; share the exposure plan with the owner
(Chapter 4 scenario 4).</p></div><div class="card case"><h3><span class="tag">CASE 4</span><span class="ttl">The project is heading for a loss</span></h3><p>Suppose the forecast shows a <strong>$5.0 million</strong> loss on a
package. <strong>Do not hide it.</strong> Build a recovery plan with
four levers: <strong>claims and changes</strong> you are entitled to,
<strong>cost reductions</strong> (resequencing, value engineering, labor
efficiency), <strong>schedule recovery</strong> that reduces general
conditions, and <strong>negotiated settlements</strong> with subs or the
owner. Price each with probability and owner:</p><div class="tablewrap"><table>

<thead>
<tr>
<th>Lever</th>
<th>Amount ($M)</th>
<th>Probability</th>
<th>Expected ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Lever">Change orders for tenant-driven density changes</td>
<td class="n" data-label="Amount ($M)">2.40</td>
<td class="n" data-label="Probability">70%</td>
<td class="n" data-label="Expected ($M)">1.68</td>
</tr>
<tr>
<td data-label="Lever">General conditions saved from recovering 6 working days</td>
<td class="n" data-label="Amount ($M)">0.33</td>
<td class="n" data-label="Probability">100%</td>
<td class="n" data-label="Expected ($M)">0.33</td>
</tr>
<tr>
<td data-label="Lever">Subcontractor back-charges</td>
<td class="n" data-label="Amount ($M)">1.00</td>
<td class="n" data-label="Probability">50%</td>
<td class="n" data-label="Expected ($M)">0.50</td>
</tr>
<tr>
<td data-label="Lever">Value engineering of cable routing, Halls 3 and 4</td>
<td class="n" data-label="Amount ($M)">0.90</td>
<td class="n" data-label="Probability">80%</td>
<td class="n" data-label="Expected ($M)">0.72</td>
</tr>
<tr>
<td data-label="Lever"><strong>Expected recovery</strong></td>
<td data-label="Amount ($M)"></td>
<td data-label="Probability"></td>
<td class="n" data-label="Expected ($M)"><strong>3.23</strong></td>
</tr>
</tbody>
</table></div><p>The gap is $5.00 − $3.23 = <strong>$1.77 million</strong> you must
still explain, so keep working the levers and update monthly.</p></div><div class="card case"><h3><span class="tag">CASE 5</span><span class="ttl">Differing site conditions</span></h3><p>Stop work in the affected area and secure it; do not disturb the
evidence until it is recorded (photos, measurements, samples, time);
<strong>give written notice immediately;</strong> compare with the
geotechnical report and the contract's risk clause; get the engineer's
solution; continue unaffected work; track cost on a dedicated code with
daily T&amp;M tickets signed by the owner's representative.</p></div><div class="card case"><h3><span class="tag">CASE 6</span><span class="ttl">A critical piece of equipment fails a factory or site test</span></h3><p>Notify the owner, engineer and manufacturer at once; do not ship or
energize; investigate with the manufacturer's engineers and review the
test data; agree the corrective action and retest; assess schedule
options (slot swap, temporary equipment); protect warranty and
contractual rights; document the root cause and check sister units.</p></div><div class="card case"><h3><span class="tag">CASE 7</span><span class="ttl">Labor shortage and productivity drop</span></h3><p>Meet the sub's principal. Compare production rates with the plan.
Agree a written manpower recovery plan with dates and numbers. Identify
a backup subcontractor and obtain a budget quote. Look at your side:
access, drawings, materials, payment. Reduce field hours through
prefabrication.</p></div><div class="card case"><h3><span class="tag">CASE 8</span><span class="ttl">A serious safety incident</span></h3><p>Care for the person first (emergency response, first aid, medical
help). Secure the area and preserve the scene. Notify the safety
manager, superintendent, project executive, owner and regulators within
legal limits. Document. Investigate root cause without blame and share
lessons. Resume only when hazards are controlled and the safety lead
agrees. Support the worker and crew.</p></div><div class="card case"><h3><span class="tag">CASE 9</span><span class="ttl">Scope argument: tenant says it is included, you say it is design growth</span></h3><p>Pull the GMP assumptions and exclusions; compare with the drawings;
show the specific lines. Offer to price the item with options. Keep a
neutral tone. Escalate with a one-page comparison if no agreement. Do
not do the work without written direction.</p></div><div class="card case"><h3><span class="tag">CASE 10</span><span class="ttl">A stop-work order or notice of violation from a regulator</span></h3><p>Stop the affected work immediately; get the notice in writing and
understand what triggered it; notify the owner and executive; meet the
regulator with the environmental or safety lead; correct the issue and
document it; request written approval to resume; analyze why your
process missed it and fix it across the site.</p></div><div class="card case"><h3><span class="tag">CASE 11</span><span class="ttl">Controls integration fails during commissioning</span></h3><p>Call a joint session with all vendors, the controls lead and the
commissioning agent; reproduce the failure; assign a single owner; test
the interface with a written protocol; add a software freeze; reflect
time and cost in the schedule and, if the cause is design or
owner-driven, a notice.</p></div><div class="card case"><h3><span class="tag">CASE 12</span><span class="ttl">Closeout stalls and retainage is held</span></h3><p>Get the punch list into one system with photos and due dates;
separate occupancy-blocking items from cosmetic ones; hold daily closure
meetings for two weeks; agree a holdback with the owner (150 percent of
the value of listed work); chase documents against the closeout log; pay
subs promptly when they complete their items.</p></div></section><section class="sec plain" id="ch10-10-7"><h2><span class="secnum">10.7</span><span class="sectitle">Your first 90 days</span><a aria-label="Link to this section" class="perma" href="#ch10-10-7">#</a></h2><p>Early in your career you are paid to <strong>learn fast, be reliable
and make your boss's life easier.</strong> Technical brilliance matters
less in year one than dependability, curiosity and the habit of closing
loops.</p><p><strong>Days 1 to 30: learn the project.</strong> Read the contract's
key sections and the GMP exhibit; learn names and roles; walk the whole
site with different people; master one process end to end (RFIs,
submittals or the procurement log); complete safety training and ask
what hazards worry the superintendent most.</p><p><strong>Days 31 to 60: take ownership.</strong> Own a log and keep it
perfectly current; run part of a meeting and send the minutes within 24
hours; find and fix one recurring friction in the information flow;
volunteer for field tasks: layout checks, receiving inspections, test
witnessing.</p><p><strong>Days 61 to 90: add value.</strong> Anticipate: identify the
next three problems before they arrive; help price a change or prepare
part of a pay application; ask for feedback and write down what you
heard; agree learning goals with your PM for the next six months.</p><div class="sub"><h3>Habits of people who rise fast</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Habit</th>
<th>In practice</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Habit"><strong>Close the loop</strong></td>
<td data-label="In practice">When asked for something, report back, even if the answer is "not
yet"</td>
</tr>
<tr>
<td data-label="Habit"><strong>Bring options</strong></td>
<td data-label="In practice">"Here is the problem, here are two solutions, I recommend one"</td>
</tr>
<tr>
<td data-label="Habit"><strong>Be in the field</strong></td>
<td data-label="In practice">Time on site builds judgment no screen can</td>
</tr>
<tr>
<td data-label="Habit"><strong>Write clearly</strong></td>
<td data-label="In practice">Short, factual, dated</td>
</tr>
<tr>
<td data-label="Habit"><strong>Respect the craft</strong></td>
<td data-label="In practice">Learn from foremen and tradespeople</td>
</tr>
<tr>
<td data-label="Habit"><strong>Own mistakes</strong></td>
<td data-label="In practice">Report early; fix quickly</td>
</tr>
<tr>
<td data-label="Habit"><strong>Protect safety</strong></td>
<td data-label="In practice">Speak up, always</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Career paths in data center construction</h3><p>Project engineer → project manager → senior PM → project executive;
field engineer → assistant superintendent → superintendent; MEP
coordinator → MEP manager; commissioning technician → commissioning lead
or agent; estimator or preconstruction manager; procurement and supply
chain manager; scheduler or planner; VDC / BIM manager; safety manager;
owner's representative; operations and facility management. Credentials
that help vary by region and employer; common examples include OSHA 10
and 30-hour training in the U.S., professional engineering licenses, PMP
or construction management certifications, and commissioning
credentials. Check current requirements with each issuing body.</p><p><strong>Ethics and wellbeing:</strong> be honest in reports and
billing, protect confidential information (data center customers value
security), refuse bribes and conflicts of interest, and never compromise
safety or code. The work can mean long hours and high pressure; protect
your sleep, ask for help early and look out for coworkers.</p></div></section><section class="sec plain" id="ch10-10-8"><h2><span class="secnum">10.8</span><span class="sectitle">The PM formula sheet (with Delta Ridge examples)</span><a aria-label="Link to this section" class="perma" href="#ch10-10-8">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>What you need</th>
<th>Formula</th>
<th>Delta Ridge example</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="What you need">Markup on cost</td>
<td data-label="Formula">(Price − Cost) ÷ Cost</td>
<td data-label="Delta Ridge example">(400.0 − 384.0) ÷ 384.0 = 4.17%</td>
</tr>
<tr>
<td data-label="What you need">Margin on price</td>
<td data-label="Formula">(Price − Cost) ÷ Price</td>
<td data-label="Delta Ridge example">16.0 ÷ 400.0 = 4.0%</td>
</tr>
<tr>
<td data-label="What you need">Price from cost and margin</td>
<td data-label="Formula">Cost ÷ (1 − Margin)</td>
<td data-label="Delta Ridge example">384.0 ÷ 0.96 = 400.0</td>
</tr>
<tr>
<td data-label="What you need">Buyout variance</td>
<td data-label="Formula">Budget − Bought</td>
<td data-label="Delta Ridge example">340.0 − 346.0 = −6.0</td>
</tr>
<tr>
<td data-label="What you need">Estimate at completion (EAC)</td>
<td data-label="Formula">Cost to date + Cost to complete</td>
<td data-label="Delta Ridge example">196.5 + 196.5 = 393.0</td>
</tr>
<tr>
<td data-label="What you need">Forecast profit</td>
<td data-label="Formula">Contract value − EAC</td>
<td data-label="Delta Ridge example">406.0 − 393.0 = 13.0</td>
</tr>
<tr>
<td data-label="What you need">Percent complete (cost-to-cost)</td>
<td data-label="Formula">Cost to date ÷ EAC</td>
<td data-label="Delta Ridge example">196.5 ÷ 393.0 = 50.0%</td>
</tr>
<tr>
<td data-label="What you need">Earned revenue</td>
<td data-label="Formula">% complete × Contract value</td>
<td data-label="Delta Ridge example">50.0% × 406.0 = 203.0</td>
</tr>
<tr>
<td data-label="What you need">Over / (under) billing</td>
<td data-label="Formula">Billed − Earned revenue</td>
<td data-label="Delta Ridge example">208.0 − 203.0 = 5.0 over</td>
</tr>
<tr>
<td data-label="What you need">Pay application due</td>
<td data-label="Formula">Completed to date − Retainage − Previous payments</td>
<td data-label="Delta Ridge example">208.0 − 10.4 − 180.5 = 17.1</td>
</tr>
<tr>
<td data-label="What you need">Cooling tons</td>
<td data-label="Formula">Heat load in kW ÷ 3.517</td>
<td data-label="Delta Ridge example">8,500 ÷ 3.517 = about 2,420</td>
</tr>
<tr>
<td data-label="What you need">PUE</td>
<td data-label="Formula">Total facility energy ÷ IT energy</td>
<td data-label="Delta Ridge example">about 42 MW ÷ 32 MW = 1.3</td>
</tr>
<tr>
<td data-label="What you need">Daily general conditions</td>
<td data-label="Formula">Monthly general conditions ÷ working days per month</td>
<td data-label="Delta Ridge example">1.2M ÷ 21.7 = about 55,000</td>
</tr>
<tr>
<td data-label="What you need">Value of a working day (if delay is yours)</td>
<td data-label="Formula">Daily GC + 1.4 × daily LD</td>
<td data-label="Delta Ridge example">55,000 + 1.4 × 40,000 = 111,000</td>
</tr>
<tr>
<td data-label="What you need">Crew-days</td>
<td data-label="Formula">Quantity ÷ Production per crew-day</td>
<td data-label="Delta Ridge example">420,000 ÷ 3,200 = 131</td>
</tr>
<tr class="tot">
<td data-label="What you need">Total float</td>
<td data-label="Formula">Late start − Early start</td>
<td data-label="Delta Ridge example">Zero on the critical path</td>
</tr>
<tr>
<td data-label="What you need">Latest order date</td>
<td data-label="Formula">Need date − Ship − Test − Build − Review − Buffer</td>
<td data-label="Delta Ridge example">Work backward from the need date</td>
</tr>
<tr>
<td data-label="What you need">Holdback at turnover</td>
<td data-label="Formula">150% × Value of incomplete items</td>
<td data-label="Delta Ridge example">1.5 × 0.9M = 1.35M</td>
</tr>
<tr>
<td data-label="What you need">Risk score</td>
<td data-label="Formula">Likelihood × Impact</td>
<td data-label="Delta Ridge example">4 × 4 = 16</td>
</tr>
<tr>
<td data-label="What you need">Percent plan complete (PPC)</td>
<td data-label="Formula">Tasks completed ÷ Tasks planned</td>
<td data-label="Delta Ridge example">Aim for above 80%</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch10-10-9"><h2><span class="secnum">10.9</span><span class="sectitle">Glossary</span><a aria-label="Link to this section" class="perma" href="#ch10-10-9">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Term</th>
<th>Plain-language meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Term"><strong>As-built drawings</strong></td>
<td data-label="Plain-language meaning">Drawings updated to show what was actually installed</td>
</tr>
<tr>
<td data-label="Term"><strong>Back-charge</strong></td>
<td data-label="Plain-language meaning">A cost billed to a party that caused the need for it</td>
</tr>
<tr>
<td data-label="Term"><strong>BIM / VDC</strong></td>
<td data-label="Plain-language meaning">Building Information Modeling and Virtual Design and Construction: a
3D coordination model</td>
</tr>
<tr>
<td data-label="Term"><strong>BMS / EPMS / DCIM</strong></td>
<td data-label="Plain-language meaning">Building management system; electrical power monitoring system; data
center infrastructure management software</td>
</tr>
<tr>
<td data-label="Term"><strong>Buyout</strong></td>
<td data-label="Plain-language meaning">Signing subcontracts and purchase orders after award</td>
</tr>
<tr>
<td data-label="Term"><strong>CRAH</strong></td>
<td data-label="Plain-language meaning">Computer room air handler: unit that cools data hall air with
chilled water</td>
</tr>
<tr>
<td data-label="Term"><strong>CxA</strong></td>
<td data-label="Plain-language meaning">Commissioning agent: independent verifier of systems</td>
</tr>
<tr>
<td data-label="Term"><strong>Critical path</strong></td>
<td data-label="Plain-language meaning">Longest chain of dependent activities; sets the finish date</td>
</tr>
<tr>
<td data-label="Term"><strong>Differing site conditions</strong></td>
<td data-label="Plain-language meaning">Site conditions materially different from those indicated or
ordinarily expected</td>
</tr>
<tr>
<td data-label="Term"><strong>FAT</strong></td>
<td data-label="Plain-language meaning">Factory acceptance test: witnessed testing before shipment</td>
</tr>
<tr>
<td data-label="Term"><strong>Float</strong></td>
<td data-label="Plain-language meaning">Time an activity can slip without delaying completion</td>
</tr>
<tr class="tot">
<td data-label="Term"><strong>GMP</strong></td>
<td data-label="Plain-language meaning">Guaranteed maximum price</td>
</tr>
<tr>
<td data-label="Term"><strong>Hold point</strong></td>
<td data-label="Plain-language meaning">A stop in the work until an inspection is passed</td>
</tr>
<tr>
<td data-label="Term"><strong>IST</strong></td>
<td data-label="Plain-language meaning">Integrated systems test (level 5 commissioning)</td>
</tr>
<tr>
<td data-label="Term"><strong>Liquidated damages (LDs)</strong></td>
<td data-label="Plain-language meaning">Pre-agreed daily amount owed for late completion</td>
</tr>
<tr>
<td data-label="Term"><strong>Lockout/tagout (LOTO)</strong></td>
<td data-label="Plain-language meaning">Procedure to keep equipment de-energized while people work</td>
</tr>
<tr>
<td data-label="Term"><strong>Long-lead item</strong></td>
<td data-label="Plain-language meaning">Equipment with a long procurement time</td>
</tr>
<tr>
<td data-label="Term"><strong>MEP</strong></td>
<td data-label="Plain-language meaning">Mechanical, electrical and plumbing (including fire protection)</td>
</tr>
<tr>
<td data-label="Term"><strong>MV / LV</strong></td>
<td data-label="Plain-language meaning">Medium voltage / low voltage</td>
</tr>
<tr>
<td data-label="Term"><strong>N, N+1, 2N</strong></td>
<td data-label="Plain-language meaning">Redundancy levels: needed capacity, one spare, two full systems</td>
</tr>
<tr>
<td data-label="Term"><strong>OFCI</strong></td>
<td data-label="Plain-language meaning">Owner-furnished, contractor-installed</td>
</tr>
<tr>
<td data-label="Term"><strong>PDU / RPP / busway</strong></td>
<td data-label="Plain-language meaning">Power distribution unit; remote power panel; overhead power rail
serving racks</td>
</tr>
<tr>
<td data-label="Term"><strong>PPC</strong></td>
<td data-label="Plain-language meaning">Percent plan complete</td>
</tr>
<tr>
<td data-label="Term"><strong>PUE</strong></td>
<td data-label="Plain-language meaning">Power usage effectiveness: total energy over IT energy</td>
</tr>
<tr>
<td data-label="Term"><strong>Punch list</strong></td>
<td data-label="Plain-language meaning">Minor deficiencies to correct before final completion</td>
</tr>
<tr>
<td data-label="Term"><strong>Retainage</strong></td>
<td data-label="Plain-language meaning">A percentage of payment held back until completion</td>
</tr>
<tr>
<td data-label="Term"><strong>RFI</strong></td>
<td data-label="Plain-language meaning">Request for information</td>
</tr>
<tr>
<td data-label="Term"><strong>RFS</strong></td>
<td data-label="Plain-language meaning">Ready for service: the milestone when a hall is complete, tested and
handed over</td>
</tr>
<tr>
<td data-label="Term"><strong>SOV</strong></td>
<td data-label="Plain-language meaning">Schedule of values: contract price broken into billing lines</td>
</tr>
<tr>
<td data-label="Term"><strong>Submittal</strong></td>
<td data-label="Plain-language meaning">Documents sent for design review before ordering or installing</td>
</tr>
<tr>
<td data-label="Term"><strong>UPS</strong></td>
<td data-label="Plain-language meaning">Uninterruptible power supply: bridges power gaps with batteries</td>
</tr>
<tr>
<td data-label="Term"><strong>White space</strong></td>
<td data-label="Plain-language meaning">The data hall floor where racks sit</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="ch10-10-10"><h2><span class="secnum">10.10</span><span class="sectitle">A closing note</span><a aria-label="Link to this section" class="perma" href="#ch10-10-10">#</a></h2><p>No book can replace years on site. But a project manager who knows
how the pieces of a data center connect, who can read a cost report and
a schedule, who can write a clean notice, who protects safety and
testing time, and who treats every stakeholder as a partner with real
interests, will be useful on day one and will grow quickly. Combine this
guide with a good mentor, your company's procedures and your own
curiosity, and keep a notebook of every lesson you learn.</p><p><em>All figures in this book are illustrative. Contract terms, codes,
standards, lead times and market prices vary by project and change over
time; verify them for your project. This book is educational and is not
legal, engineering or safety advice.</em></p></section><section class="sec toolkit" id="ch10-10-11"><h2><span class="secnum">10.11</span><span class="sectitle">Life-Guide Toolkit for Chapter 10</span><a aria-label="Link to this section" class="perma" href="#ch10-10-11">#</a></h2><div class="sub plain"><h3>In plain English</h3><p>Being a project manager is mostly about <strong>people, promises and
routines.</strong> You will not control everything, but you can control
how early you speak up, how clearly you write, how well you prepare for
meetings, and how you take care of yourself and your team. Do these
small things consistently and you will become the person people want on
their next project.</p></div><div class="sub"><h3>Rate yourself: your 12 responsibilities scorecard</h3><p>Score each from 1 (weak) to 5 (strong) once a quarter, and pick the
lowest two to work on.</p><div class="tablewrap"><table>

<thead>
<tr>
<th>#</th>
<th>Responsibility</th>
<th>My score (1 to 5)</th>
<th>One action to improve</th>
</tr>
</thead>
<tbody>
<tr>
<td class="n" data-label="#">1</td>
<td data-label="Responsibility">Own the contract</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">2</td>
<td data-label="Responsibility">Protect people (safety)</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">3</td>
<td data-label="Responsibility">Control cost honestly</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">4</td>
<td data-label="Responsibility">Protect the schedule</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">5</td>
<td data-label="Responsibility">Buy right and track long-lead equipment</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">6</td>
<td data-label="Responsibility">Manage subs and suppliers</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">7</td>
<td data-label="Responsibility">Manage change</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">8</td>
<td data-label="Responsibility">Own quality and test readiness</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">9</td>
<td data-label="Responsibility">Manage cash</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">10</td>
<td data-label="Responsibility">Manage stakeholders and influence</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">11</td>
<td data-label="Responsibility">Communicate and document</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
<tr>
<td class="n" data-label="#">12</td>
<td data-label="Responsibility">Lead the team and yourself</td>
<td data-label="My score (1 to 5)"></td>
<td data-label="One action to improve"></td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>How to run a meeting people thank you for</h3><ol type="1">
<li><p><strong>Send the agenda</strong> and documents the day before,
with the decisions you need.</p></li>
<li><p><strong>Name roles:</strong> chair, timekeeper,
recorder.</p></li>
<li><p><strong>Start on time</strong> and state the goal in one
sentence.</p></li>
<li><p><strong>Time-box each topic;</strong> park side issues in a
visible list.</p></li>
<li><p><strong>Capture decisions and actions live:</strong> who, what,
by when.</p></li>
<li><p><strong>Read the decisions back</strong> in the last two
minutes.</p></li>
<li><p><strong>Send minutes within 48 hours</strong> and ask for
corrections in writing.</p></li>
<li><p><strong>Cancel the meeting</strong> if nothing needs
deciding.</p></li>
</ol></div><div class="sub"><h3>Four templates you can copy today</h3><p><strong>1. Notice of delay (facts only)</strong></p><p>Subject: Notice of delay: [event], [project]<br/>
Date: [date]<br/>
To: [owner representative] Copy: [project executive]<br/>
<br/>
On [date], [what happened, in one or two factual sentences].<br/>
This affects [activity or milestone] and is expected to delay it
by<br/>
[number] working days. Reference: contract section [number].<br/>
We will provide cost and time details by [date]. We are taking
these<br/>
steps to limit the impact: [steps]. We reserve the right to
request<br/>
an adjustment of time and cost.<br/>
Please confirm receipt and advise of any direction.<br/>
[name, title]</p><p><strong>2. Change notice</strong></p><p>Subject: Notice of potential change: [description]<br/>
On [date], [who] requested [what]. This is not shown in the
contract<br/>
documents [references]. We will provide price and time within<br/>
[number] working days. We will not proceed until written<br/>
authorization is received. We reserve the right to adjust cost and
time.</p><p><strong>3. RFI cover note</strong></p><p>Subject: RFI [number]: [one-line problem]<br/>
Question: [one question]<br/>
Reference: [sheets, details, specification sections]<br/>
Our proposed solution: [option A, option B, recommendation]<br/>
Response needed by: [date], because [consequence in days and
dollars]</p><p><strong>4. Polite escalation</strong></p><p>Subject: Request for decision: [topic]<br/>
[Name], we have worked on this with [person] since [date] and
would<br/>
prefer to solve it together. Summary: [problem in two sentences].<br/>
Impact: [days and dollars]. Options: [A, B]. We recommend [A].<br/>
Could we meet on [date] to decide?</p></div><div class="sub"><h3>Seven habits that prevent burnout</h3><ol type="1">
<li><p><strong>Protect your sleep.</strong> Tired decisions cost more
than lost hours.</p></li>
<li><p><strong>Plan your top five tasks</strong> the evening
before.</p></li>
<li><p><strong>Batch email</strong> instead of living in it.</p></li>
<li><p><strong>Delegate a real piece of work</strong> each month, with
coaching.</p></li>
<li><p><strong>Take your days off,</strong> and make sure your team
takes theirs.</p></li>
<li><p><strong>Ask for help early,</strong> from your executive, a
mentor or a peer.</p></li>
<li><p><strong>Keep one non-work habit</strong> that gets you outside or
with other people.</p></li>
</ol></div><div class="sub"><h3>How to say no (and still be helpful)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Situation</th>
<th>Say this</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Situation">Someone asks for something that breaks the contract process</td>
<td data-label="Say this">"I want to help you get this. Here is the form that protects both of
us; I can have the price to you by Friday."</td>
</tr>
<tr>
<td data-label="Situation">Someone asks you to skip a safety step</td>
<td data-label="Say this">"I can't sign off on that. Here is what I can do to still hold the
date."</td>
</tr>
<tr>
<td data-label="Situation">You are asked to take on one more task</td>
<td data-label="Say this">"I can do that if we move X. Which should come first?"</td>
</tr>
<tr>
<td data-label="Situation">Someone wants an answer you do not have</td>
<td data-label="Say this">"I do not know yet. I will find out and tell you by 3 p.m."</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>A decision log (keep one for every project)</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Date</th>
<th>Decision</th>
<th>Who decided</th>
<th>Why</th>
<th>Cost and time effect</th>
<th>Follow-up</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Date">Sep 14, 2027</td>
<td data-label="Decision">Proceed with Hall 2 rear-door cooling piping</td>
<td data-label="Who decided">Owner's representative</td>
<td data-label="Why">Tenant density request</td>
<td data-label="Cost and time effect">$2.65M; no time change</td>
<td data-label="Follow-up">CO 21 executed</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>More problems and solutions for you</h3><div class="tablewrap"><table>

<thead>
<tr>
<th>Problem</th>
<th>What to do</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem"><strong>You feel overwhelmed</strong></td>
<td data-label="What to do">List everything; sort into urgent, important and other; do the most
important first; delegate or drop the rest; ask your executive which two
items matter most this week</td>
</tr>
<tr>
<td data-label="Problem"><strong>Your boss is unavailable when you need a
decision</strong></td>
<td data-label="What to do">Bring a one-page brief with options and your recommendation; ask for
a 10-minute slot; set a time limit; document the decision you took
within your authority</td>
</tr>
<tr>
<td data-label="Problem"><strong>You missed a notice deadline</strong></td>
<td data-label="What to do">Tell your executive today; check whether the contract allows late
notice or whether other notices cover the event; send the notice now
with an honest explanation; fix the calendar system so it cannot
recur</td>
</tr>
<tr>
<td data-label="Problem"><strong>Two people on your team are in conflict</strong></td>
<td data-label="What to do">Talk to each separately; find the shared goal; meet together with a
neutral standard; agree specific behaviors and a follow-up date</td>
</tr>
<tr>
<td data-label="Problem"><strong>An executive visits unannounced and wants
answers</strong></td>
<td data-label="What to do">Welcome them, walk the site together, be honest about problems and
what you are doing; never guess; follow up within 24 hours on anything
you promised</td>
</tr>
<tr>
<td data-label="Problem"><strong>Two projects compete for your time</strong></td>
<td data-label="What to do">Agree priorities with your executive in writing; block calendar time
for each; delegate routine tasks; communicate your availability</td>
</tr>
<tr>
<td data-label="Problem"><strong>You made a mistake that costs money</strong></td>
<td data-label="What to do">Report it at once, with facts and a proposed fix; fix the process;
learn publicly and move on</td>
</tr>
</tbody>
</table></div></div><div class="sub"><h3>Ten life lessons from the field</h3><ol type="1">
<li><p><strong>Calm is contagious.</strong> So is panic. Choose which
one your team catches.</p></li>
<li><p><strong>Be early with bad news.</strong> It is your best form of
respect.</p></li>
<li><p><strong>Take care of the people who build.</strong> Your best
asset is the foreman who trusts you.</p></li>
<li><p><strong>Write it down.</strong> Memory is a poor
contract.</p></li>
<li><p><strong>Do the small things reliably.</strong> Reputation is a
million small promises kept.</p></li>
<li><p><strong>Listen first.</strong> The real problem is usually in the
second sentence.</p></li>
<li><p><strong>Make it easy to say yes.</strong> Prepare, simplify,
offer options.</p></li>
<li><p><strong>Learn something every week.</strong> The industry changes
faster than any degree.</p></li>
<li><p><strong>Separate people from problems.</strong> Be tough on the
issue and kind to the person.</p></li>
<li><p><strong>Leave every site better than you found it:</strong>
safer, cleaner, and with people who know more than when you
arrived.</p></li>
</ol></div><div class="sub quizsub"><h3>Test yourself</h3><div class="quiz"><details class="qa"><summary>Name four of the 12 key responsibilities of a PM</summary><div class="ans">For example: own the contract, protect safety, control cost, protect
schedule, manage change, manage cash, manage stakeholders</div></details><details class="qa"><summary>What is the escalation ladder?</summary><div class="ans">Direct conversation, written follow-up, joint meeting, senior
meeting, contractual remedies</div></details><details class="qa"><summary>In the recovery table, expected recovery was $3.23M against a $5.0M
gap. What remains?</summary><div class="ans">$1.77M</div></details><details class="qa"><summary>What three things must every notice contain?</summary><div class="ans">Facts, contract reference, and a reservation of rights, delivered on
time</div></details><details class="qa"><summary>What is the best first response to a near miss?</summary><div class="ans">Thank the person, fix the hazard, and share the lesson</div></details></div></div><div class="sub"><h3>Your one-page PM promise</h3><p><em>I will read the contract. I will protect the people. I will tell
the truth early. I will write it down. I will walk the site. I will make
it easy for others to do the right thing. I will keep learning, and I
will help someone else learn too.</em></p></div></section></article>
<article class="chapter" id="bonus"><header class="ch-head"><div aria-hidden="true" class="ch-num">A</div><div class="ch-meta"><span class="kicker">Bonus companion</span><h1>THE AI AND LIQUID-COOLING EDITION</h1><p class="ch-q">What changes when the racks run hot, and the building is cooled by liquid?</p><p class="ch-read">9 min read · 1,992 words</p></div></header><section class="sec plain" id="bonus-s0"><h2><span class="sectitle">Delta Ridge Hall 5: when the racks get hot</span><a aria-label="Link to this section" class="perma" href="#bonus-s0">#</a></h2><p>Everything in Chapters 1 to 10 applies to AI data centers, but the
numbers and the risks shift. This companion re-runs the Delta Ridge
example for an <strong>AI hall</strong>: the same project team, the same
contract discipline, and a very different building inside. Treat it as
an add-on you can read in an hour. All figures are illustrative.</p></section><section class="sec plain" id="bonus-a-1"><h2><span class="secnum">A.1</span><span class="sectitle">In plain English: what actually changes</span><a aria-label="Link to this section" class="perma" href="#bonus-a-1">#</a></h2><p>AI servers use powerful chips (GPUs) that draw far more electricity
than traditional servers, packed into the same space. More power in
means more heat out, and air alone often cannot carry that heat away.
<strong>Liquid cooling</strong> brings water or a special fluid right to
the chips. For the project manager, that means <strong>more power per
square foot, more pipe inside the data hall, heavier racks, designs that
keep changing, and a much stricter attitude to cleanliness and
leaks.</strong></p><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Feature</th>
<th>Conventional Delta Ridge hall</th>
<th>AI Hall 5 (illustrative)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Feature">IT load</td>
<td class="n" data-label="Conventional Delta Ridge hall">8 MW</td>
<td class="n" data-label="AI Hall 5 (illustrative)">12 MW</td>
</tr>
<tr>
<td data-label="Feature">Racks and power per rack</td>
<td data-label="Conventional Delta Ridge hall">About 1,000 racks at about 8 kW</td>
<td data-label="AI Hall 5 (illustrative)">About 200 racks at about 60 kW</td>
</tr>
<tr>
<td data-label="Feature">How most heat is removed</td>
<td data-label="Conventional Delta Ridge hall">Air, through CRAH units</td>
<td data-label="AI Hall 5 (illustrative)">About 75 percent by liquid at the chip, about 25 percent by air</td>
</tr>
<tr>
<td data-label="Feature">Typical efficiency target (PUE)</td>
<td data-label="Conventional Delta Ridge hall">About 1.3</td>
<td data-label="AI Hall 5 (illustrative)">About 1.2</td>
</tr>
<tr>
<td data-label="Feature">Piping in the white space</td>
<td data-label="Conventional Delta Ridge hall">Little</td>
<td data-label="AI Hall 5 (illustrative)">Extensive: manifolds, hoses, quick connections</td>
</tr>
<tr>
<td data-label="Feature">Rack weight</td>
<td data-label="Conventional Delta Ridge hall">Moderate</td>
<td data-label="AI Hall 5 (illustrative)">Can exceed 3,000 lb loaded; verify with the tenant</td>
</tr>
<tr>
<td data-label="Feature">Design stability</td>
<td data-label="Conventional Delta Ridge hall">Fairly stable after freeze</td>
<td data-label="AI Hall 5 (illustrative)">Evolves during construction; chips and cooling products change
quickly</td>
</tr>
<tr>
<td data-label="Feature">Main new risks</td>
<td data-label="Conventional Delta Ridge hall">Equipment lead times, utility</td>
<td data-label="AI Hall 5 (illustrative)">Cleanliness, leaks, power swings, design changes, new-product
supply</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="bonus-a-2"><h2><span class="secnum">A.2</span><span class="sectitle">The liquid cooling chain, drawn</span><a aria-label="Link to this section" class="perma" href="#bonus-a-2">#</a></h2><div class="viz-slot" data-viz="liquid"></div><ul>
<li><p><strong>Heat plant:</strong> chillers, dry coolers or cooling
towers reject heat to the outside.</p></li>
<li><p><strong>Facility loop:</strong> large pipes and pumps carry water
between the heat plant and the hall.</p></li>
<li><p><strong>CDU (coolant distribution unit):</strong> a heat
exchanger and pump skid that separates the building water from the clean
fluid that touches the servers, and controls its temperature and
flow.</p></li>
<li><p><strong>Rack manifold:</strong> splits the fluid into many small
flows to each server.</p></li>
<li><p><strong>Cold plates:</strong> metal plates on the chips that move
heat into the fluid. Other approaches include rear-door heat exchangers
and immersion in a bath of fluid; the project team must know which one
the tenant has chosen.</p></li>
</ul></section><section class="sec plain" id="bonus-a-3"><h2><span class="secnum">A.3</span><span class="sectitle">A worked example: sizing Hall 5</span><a aria-label="Link to this section" class="perma" href="#bonus-a-3">#</a></h2><div class="viz-slot" data-viz="sizer"></div><p><strong>Heat and cooling.</strong> The hall has 12 MW of IT load plus
about 0.6 MW of electrical losses.</p><div class="formula">Cooling tons = 12,600 kW ÷ 3.517 ≈ 3,580</div><ul>
<li><p>Heat captured by liquid at the chips: 75 percent of 12.0 MW =
<strong>9.0 MW (about 2,560 tons).</strong></p></li>
<li><p>Heat left to air: 3.0 MW from the servers plus 0.6 MW of losses =
<strong>3.6 MW (about 1,020 tons).</strong></p></li>
<li><p>Heat plant: with 650-ton units, six carry the load (6 × 650 =
3,900 tons), and a seventh gives N+1: <strong>seven
units.</strong></p></li>
</ul><p><strong>Power.</strong> At a PUE of 1.2, the peak facility load is 12
× 1.2 = <strong>14.4 MW.</strong> With 3.0 MW generators, five carry the
load (15.0 MW) and a sixth gives N+1: <strong>six generators</strong>,
compared with five for an 8 MW conventional hall.</p><p><strong>Price (illustrative GMP add for Hall 5).</strong></p><div class="tablewrap"><table>

<thead>
<tr>
<th>Component</th>
<th>Amount ($M)</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Component">Electrical equipment (switchgear, UPS, PDUs, generators)</td>
<td class="n" data-label="Amount ($M)">33.0</td>
</tr>
<tr>
<td data-label="Component">Electrical installation (busway, cable, grounding)</td>
<td class="n" data-label="Amount ($M)">25.0</td>
</tr>
<tr>
<td data-label="Component">Mechanical equipment (CDUs, heat plant, pumps)</td>
<td class="n" data-label="Amount ($M)">24.0</td>
</tr>
<tr>
<td data-label="Component">Mechanical installation (heavy piping in plant and hall)</td>
<td class="n" data-label="Amount ($M)">22.0</td>
</tr>
<tr>
<td data-label="Component">Shell and white space</td>
<td class="n" data-label="Amount ($M)">9.0</td>
</tr>
<tr>
<td data-label="Component">Fire, security, controls and leak detection</td>
<td class="n" data-label="Amount ($M)">7.0</td>
</tr>
<tr>
<td data-label="Component">Commissioning and testing</td>
<td class="n" data-label="Amount ($M)">4.0</td>
</tr>
<tr>
<td data-label="Component"><strong>Direct costs</strong></td>
<td class="n" data-label="Amount ($M)"><strong>124.0</strong></td>
</tr>
<tr>
<td data-label="Component">General conditions</td>
<td class="n" data-label="Amount ($M)">8.0</td>
</tr>
<tr>
<td data-label="Component">Insurance, bonds and taxes</td>
<td class="n" data-label="Amount ($M)">2.0</td>
</tr>
<tr>
<td data-label="Component">Contingency</td>
<td class="n" data-label="Amount ($M)">10.0</td>
</tr>
<tr class="tot">
<td data-label="Component"><strong>Total cost</strong></td>
<td class="n" data-label="Amount ($M)"><strong>144.0</strong></td>
</tr>
<tr>
<td data-label="Component">Fee at a 4 percent margin</td>
<td class="n" data-label="Amount ($M)">6.0</td>
</tr>
<tr class="tot">
<td data-label="Component"><strong>Hall 5 price</strong></td>
<td class="n" data-label="Amount ($M)"><strong>150.0</strong></td>
</tr>
</tbody>
</table></div><p>That is <strong>$12.5 million per MW</strong>, similar to the main
project, but the <strong>mix</strong> differs: mechanical work is about
31 percent of the price (46.0 ÷ 150.0) compared with about 21 percent in
the conventional design, and the <strong>contingency is about 6.9
percent of cost</strong> (10.0 ÷ 144.0) compared with about 3.6 percent
(14.0 ÷ 384.0), because design uncertainty and new-product risk are
higher. A PM should ask for more contingency when the design is still
moving, and say why.</p></section><section class="sec plain" id="bonus-a-4"><h2><span class="secnum">A.4</span><span class="sectitle">The schedule: what moves</span><a aria-label="Link to this section" class="perma" href="#bonus-a-4">#</a></h2><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Time from design freeze</th>
<th>Activity</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Time from design freeze">Month 0</td>
<td data-label="Activity"><strong>Design freeze</strong> on the cooling approach and rack
power</td>
<td data-label="Why it matters">Everything after this is more expensive to change</td>
</tr>
<tr>
<td data-label="Time from design freeze">Months 0 to 3</td>
<td data-label="Activity">Order CDUs, manifolds, heat plant, switchgear, high-capacity
busway</td>
<td data-label="Why it matters">New and fast-growing demand means lead times can be long;
verify</td>
</tr>
<tr>
<td data-label="Time from design freeze">Months 6 to 10</td>
<td data-label="Activity">Deliveries begin; set equipment</td>
<td data-label="Why it matters">Receiving inspection for pumps, heat exchangers and controls</td>
</tr>
<tr>
<td data-label="Time from design freeze">Months 8 to 12</td>
<td data-label="Activity">Install overhead busway, pipe, manifolds</td>
<td data-label="Why it matters">Heavy coordination in the white space</td>
</tr>
<tr>
<td data-label="Time from design freeze">Months 11 to 13</td>
<td data-label="Activity"><strong>Flush, clean, fill, pressure test</strong> the liquid
loops</td>
<td data-label="Why it matters">The step most teams under-plan</td>
</tr>
<tr>
<td data-label="Time from design freeze">Months 13 to 15</td>
<td data-label="Activity">Commissioning: power, cooling, leak response, controls, integrated
tests</td>
<td data-label="Why it matters">Same five levels, plus liquid-specific checks</td>
</tr>
<tr>
<td data-label="Time from design freeze">Month 15 onward</td>
<td data-label="Activity">Tenant energizes in stages, for example 25, 50, 75 and 100
percent</td>
<td data-label="Why it matters">Ramp-up is managed with the utility and operations</td>
</tr>
</tbody>
</table></div><p>Add the <strong>tenant's equipment delivery dates</strong> to your
schedule as owner or tenant milestones; AI hardware arrives in waves,
and a hall that is ready but empty, or full of racks that cannot be
cooled, costs everyone money.</p></section><section class="sec plain" id="bonus-a-5"><h2><span class="secnum">A.5</span><span class="sectitle">The new craft: cleanliness and leak control</span><a aria-label="Link to this section" class="perma" href="#bonus-a-5">#</a></h2><p>Liquid in the white space is the biggest cultural change for a data
center crew.</p><p><strong>Cleanliness.</strong> The fluid loops that touch servers are
sensitive to dirt, welding debris and contamination. Typical practice
includes:</p><ol type="1">
<li><p>Fabricate and store pipe <strong>clean and
capped.</strong></p></li>
<li><p><strong>Protect open ends</strong> at all times; no cutting or
grinding near open systems.</p></li>
<li><p><strong>Flush</strong> the loops with a defined procedure until
particle counts meet the specification.</p></li>
<li><p><strong>Filter</strong> the fluid and check its chemistry before
connection to servers.</p></li>
<li><p><strong>Record</strong> every flush, test and sample with signed
forms.</p></li>
</ol><p><strong>Leak control.</strong></p><ul>
<li><p><strong>Pressure test</strong> every section before insulation
closes or manifolds connect to servers.</p></li>
<li><p><strong>Leak detection:</strong> sensors, drip trays and drainage
in the right places, wired to the monitoring system.</p></li>
<li><p><strong>Isolation:</strong> valves that can shut a section
quickly; a written response plan for who does what when an alarm
sounds.</p></li>
<li><p><strong>Handling rules for quick connections:</strong> training,
tool control, and a clean-room discipline.</p></li>
<li><p><strong>Test the response:</strong> include a simulated leak
alarm in commissioning.</p></li>
</ul></section><section class="sec plain" id="bonus-a-6"><h2><span class="secnum">A.6</span><span class="sectitle">The power side: density and swings</span><a aria-label="Link to this section" class="perma" href="#bonus-a-6">#</a></h2><ul>
<li><p><strong>Higher currents per rack</strong> mean larger busway,
bigger breakers, more heat in electrical rooms, and stricter arc-flash
controls. Verify clearances and labeling against the actual
equipment.</p></li>
<li><p><strong>Fast load changes:</strong> AI workloads can ramp and
drop quickly. The electrical engineer must study how UPS systems,
generators and the utility respond, and the commissioning plan should
include tests that reflect the tenant's real load pattern. Ask the
tenant for a load profile early.</p></li>
<li><p><strong>Utility coordination matters more:</strong> the utility
must accept the size and the ramp of the load. Agree the energization
steps in writing.</p></li>
</ul></section><section class="sec scenarios" id="bonus-a-7"><h2><span class="secnum">A.7</span><span class="sectitle">Stakeholder intervention scenarios</span><a aria-label="Link to this section" class="perma" href="#bonus-a-7">#</a></h2><div class="card scen"><h3><span class="tag">SCENARIO 1</span><span class="ttl">The tenant changes the cooling approach after the design freeze</span></h3><p>The tenant wants to move from rear-door heat exchangers to
direct-to-chip cooling in Hall 5, because their new servers require
it.</p><ol type="1">
<li><p><strong>Do not say no.</strong> Say you will return in three
working days with the impact.</p></li>
<li><p><strong>Map the ripple:</strong> CDUs, piping, manifolds,
controls, electrical for pumps, floor loads, commissioning scripts,
procurement already placed.</p></li>
<li><p><strong>Price decision dates</strong> and make them
visible:</p></li>
</ol><div class="tablewrap"><table>

<thead>
<tr>
<th>Decision timing</th>
<th>Cost effect (illustrative)</th>
<th>Schedule effect</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Decision timing">Before design freeze</td>
<td data-label="Cost effect (illustrative)">Redesign only</td>
<td data-label="Schedule effect">None</td>
</tr>
<tr>
<td data-label="Decision timing">After design freeze but before CDU orders</td>
<td data-label="Cost effect (illustrative)">About $3.5M</td>
<td data-label="Schedule effect">About 1 week</td>
</tr>
<tr>
<td data-label="Decision timing">After CDU orders</td>
<td data-label="Cost effect (illustrative)">About $6.5M including cancellation and re-order</td>
<td data-label="Schedule effect">About 10 weeks</td>
</tr>
</tbody>
</table></div><ol start="4" type="1">
<li><p><strong>Ask the tenant to choose</strong> and to sign a change
request with the date.</p></li>
<li><p><strong>Protect the rest of the project:</strong> do not let the
change erode the schedule for Halls 1 to 4 without agreement.</p></li>
</ol><p><em>Influence principle:</em> a decision with a visible price and a
visible deadline gets made.</p></div><div class="card scen"><h3><span class="tag">SCENARIO 2</span><span class="ttl">Debris is found in the chilled-fluid loop during flushing</span></h3><ol type="1">
<li><p><strong>Stop connecting to servers.</strong> Isolate the
section.</p></li>
<li><p><strong>Find the source:</strong> welding, cutting, open pipe
ends, installation sequence.</p></li>
<li><p><strong>Re-flush and re-test;</strong> document particle
counts.</p></li>
<li><p><strong>Fix the process:</strong> pipe caps, hot work controls,
supervision, pre-task talks.</p></li>
<li><p><strong>Tell the tenant</strong> the facts and the new date;
offer them a witness.</p></li>
</ol></div><div class="card scen"><h3><span class="tag">SCENARIO 3</span><span class="ttl">The tenant's servers are arriving six weeks earlier than planned</span></h3><ol type="1">
<li><p><strong>Verify the date</strong> and the quantity; find which
racks and loops they need first.</p></li>
<li><p><strong>Rebuild the schedule</strong> for a smaller first block
that is truly ready.</p></li>
<li><p><strong>Price acceleration options</strong> (second shift for the
first block, early commissioning of one CDU group).</p></li>
<li><p><strong>Define a safe early access plan</strong> as in Chapter 5,
scenario 1.</p></li>
<li><p><strong>Record the decision</strong> and who pays.</p></li>
</ol></div></section><section class="sec problems" id="bonus-a-8"><h2><span class="secnum">A.8</span><span class="sectitle">Problems and solutions for AI halls</span><a aria-label="Link to this section" class="perma" href="#bonus-a-8">#</a></h2><div class="tablewrap stack"><table>

<thead>
<tr>
<th>Problem</th>
<th>Why it happens</th>
<th>What to do this week</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Problem">Design keeps changing during construction</td>
<td data-label="Why it happens">Chips and cooling products evolve quickly</td>
<td data-label="What to do this week">Set a design freeze calendar; price a menu of likely options; add a
design-growth contingency and say why</td>
</tr>
<tr>
<td data-label="Problem">A new supplier for CDUs or cold plates is late</td>
<td data-label="Why it happens">Fast demand growth, new products</td>
<td data-label="What to do this week">Track factory milestones; visit; line up an approved alternate;
negotiate partial shipments</td>
</tr>
<tr>
<td data-label="Problem">Floor loading is exceeded by loaded racks</td>
<td data-label="Why it happens">Rack weight is higher than planned</td>
<td data-label="What to do this week">Get the real weights; have the engineer review; plan rolling-load
paths and temporary protection</td>
</tr>
<tr>
<td data-label="Problem">Fluid chemistry is not within specification</td>
<td data-label="Why it happens">Fill or flush procedure error</td>
<td data-label="What to do this week">Stop; correct with the vendor; document sampling; retest</td>
</tr>
<tr>
<td data-label="Problem">Leak alarm during a test</td>
<td data-label="Why it happens">Poor connection, damaged hose, defect</td>
<td data-label="What to do this week">Isolate; follow the response plan; inspect; document; add a check
for similar connections</td>
</tr>
<tr>
<td data-label="Problem">Electrical rooms overheat during load tests</td>
<td data-label="Why it happens">Higher heat from large equipment</td>
<td data-label="What to do this week">Check ventilation and cooling for electrical rooms; adjust loads;
verify design assumptions</td>
</tr>
<tr>
<td data-label="Problem">Staff unfamiliar with liquid cooling</td>
<td data-label="Why it happens">New technology</td>
<td data-label="What to do this week">Provide training; bring in vendor technicians; use clear procedures
and checklists</td>
</tr>
<tr>
<td data-label="Problem">Insurer asks new questions about water near servers</td>
<td data-label="Why it happens">Perceived risk</td>
<td data-label="What to do this week">Provide the leak detection, isolation and testing plan; invite the
insurer to a walkthrough</td>
</tr>
</tbody>
</table></div></section><section class="sec plain" id="bonus-a-9"><h2><span class="secnum">A.9</span><span class="sectitle">The PM's extra responsibilities on an AI hall</span><a aria-label="Link to this section" class="perma" href="#bonus-a-9">#</a></h2><ul class="task-list">
<li><p><label><input type="checkbox"/>Run a <strong>design-freeze
calendar</strong> and keep a log of design growth in dollars and
days.</label></p></li>
<li><p><label><input type="checkbox"/>Keep a register of
<strong>new-technology interfaces</strong> (CDU controls, manifolds,
leak detection, monitoring).</label></p></li>
<li><p><label><input type="checkbox"/>Enforce <strong>cleanliness
procedures</strong> and sign-off for every loop.</label></p></li>
<li><p><label><input type="checkbox"/>Plan <strong>leak detection,
isolation and response</strong> and test them.</label></p></li>
<li><p><label><input type="checkbox"/>Verify <strong>floor loading and
rigging routes</strong> for loaded racks.</label></p></li>
<li><p><label><input type="checkbox"/>Coordinate <strong>power
ramp-up</strong> and <strong>load profiles</strong> with the tenant and
the utility.</label></p></li>
<li><p><label><input type="checkbox"/>Track <strong>tenant equipment
delivery</strong> as a schedule driver.</label></p></li>
<li><p><label><input type="checkbox"/>Reflect the <strong>higher
contingency</strong> and an explicit "design growth" line in the
forecast.</label></p></li>
<li><p><label><input type="checkbox"/>Train the team: foremen, riggers
and safety staff on liquid handling.</label></p></li>
</ul></section><section class="sec myths" id="bonus-a-10"><h2><span class="secnum">A.10</span><span class="sectitle">Myths versus reality</span><a aria-label="Link to this section" class="perma" href="#bonus-a-10">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Myth</th>
<th>Reality</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Myth">"Liquid cooling is just plumbing."</td>
<td data-label="Reality">It is a clean, controlled, tested system where small defects cause
big failures</td>
</tr>
<tr>
<td data-label="Myth">"Liquid cooling removes the need for air cooling."</td>
<td data-label="Reality">Some heat still goes to air, and electrical rooms need cooling
too</td>
</tr>
<tr>
<td data-label="Myth">"AI halls are just denser versions of normal halls."</td>
<td data-label="Reality">They change the power, piping, floor, schedule and risk profile</td>
</tr>
<tr>
<td data-label="Myth">"Water near servers is always dangerous."</td>
<td data-label="Reality">With good design, isolation, detection and testing, it is routine
practice</td>
</tr>
</tbody>
</table></div></section><section class="sec quiz" id="bonus-a-11"><h2><span class="secnum">A.11</span><span class="sectitle">Test yourself</span><a aria-label="Link to this section" class="perma" href="#bonus-a-11">#</a></h2><div class="tablewrap"><table>

<thead>
<tr>
<th>Question</th>
<th>Answer</th>
</tr>
</thead>
<tbody>
<tr>
<td data-label="Question">200 racks at 60 kW is how much IT load?</td>
<td class="n" data-label="Answer">12 MW</td>
</tr>
<tr>
<td data-label="Question">If 75 percent of 12 MW is removed by liquid, how many MW?</td>
<td class="n" data-label="Answer">9 MW</td>
</tr>
<tr>
<td data-label="Question">How many 3 MW generators are needed for 14.4 MW, with N+1?</td>
<td data-label="Answer">Five carry the load, plus one spare: six</td>
</tr>
<tr>
<td data-label="Question">What does a CDU do?</td>
<td data-label="Answer">Transfers heat from the server loop to the building loop and
controls the server fluid</td>
</tr>
<tr>
<td data-label="Question">Why is design freeze so important?</td>
<td data-label="Answer">Changes after orders carry cancellation costs and delay</td>
</tr>
<tr>
<td data-label="Question">What is the most under-planned step in liquid cooling?</td>
<td data-label="Answer">Flushing, cleaning, filling and testing the loops</td>
</tr>
</tbody>
</table></div></section><section class="sec moves" id="bonus-a-12"><h2><span class="secnum">A.12</span><span class="sectitle">Your first moves on an AI project</span><a aria-label="Link to this section" class="perma" href="#bonus-a-12">#</a></h2><ol type="1">
<li><p>Ask the tenant for the cooling approach, rack power, rack weight
and load profile in writing.</p></li>
<li><p>Draw the liquid chain for your project and name the supplier of
each element.</p></li>
<li><p>Write the cleanliness and flushing procedure and have the
engineer and tenant approve it.</p></li>
<li><p>Build a design-freeze calendar and a priced menu of likely
changes.</p></li>
<li><p>Add liquid-specific tests, including a simulated leak alarm, to
the commissioning plan.</p></li>
</ol></section></article>
<article class="chapter" id="appendixB"><header class="ch-head"><div aria-hidden="true" class="ch-num">B</div><div class="ch-meta"><span class="kicker">Appendix B &middot; Live tool</span><h1>PROJECT CONTROL DASHBOARD</h1><p class="ch-q">Can you see cost, schedule and accountability for a 32 MW Tier III / IV build on one screen?</p><p class="ch-read">Interactive &middot; edit any quantity, rate, date or % complete</p></div></header>
<section class="sec plain" id="appB-0"><h2><span class="sectitle">How to use the dashboard</span><a aria-label="Link to this section" class="perma" href="#appB-0">#</a></h2>
<p>This is the control room for the Delta Ridge example, built the way a Project Director, planner and quantity surveyor would hold it. Three tabs: <a href="#pcd-fin">Financials</a> (a bill of quantities with live totals), <a href="#pcd-time">Timeline</a> (a six-phase Gantt with dependencies and a data date) and <a href="#pcd-ops">Operations &amp; Roles</a> (a RACI matrix). Change a number and everything downstream recalculates. All figures are illustrative.</p></section>
<section class="sec wide plain" id="appB-1"><h2><span class="sectitle">Delta Ridge control dashboard</span><a aria-label="Link to this section" class="perma" href="#appB-1">#</a></h2>
<div id="pcd" style="background:#0f172a;color:#e2e8f0;border:1px solid #334155;border-radius:16px;padding:clamp(12px,2vw,20px);text-align:left;max-width:1180px;margin-inline:auto;font-family:'IBM Plex Sans',system-ui,sans-serif;font-size:14px;line-height:1.45;color-scheme:dark">
 <div class="flex items-center justify-between gap-3 flex-wrap mb-4">
  <div class="flex items-center gap-3"><div class="w-10 h-10 rounded-xl bg-emerald-500/15 border border-emerald-500/40 flex items-center justify-center text-emerald-400"><i class="fa-solid fa-server"></i></div>
   <div><div class="text-base sm:text-lg font-extrabold text-slate-100 leading-tight">Delta Ridge Building A &middot; Hyperscale Data Center</div><div class="text-xs text-slate-400">32 MW IT &middot; four 8 MW halls &middot; Tier III / IV topology &middot; NTP 4 Jan 2027</div></div></div>
  <div class="text-[11px] font-mono text-slate-400 border border-slate-700 rounded-full px-3 py-1"><i class="fa-solid fa-circle text-emerald-500 text-[7px] mr-1.5 align-middle"></i>Illustrative data &middot; live calculations</div>
 </div>
 <div id="pcd-tablist" role="tablist" aria-label="Dashboard sections" class="flex gap-2 flex-wrap mb-5">
  <button type="button" role="tab" id="pcd-t-fin" aria-selected="true" class="pcd-tab"><i class="fa-solid fa-sack-dollar"></i>Financials</button>
  <button type="button" role="tab" id="pcd-t-time" aria-selected="false" class="pcd-tab"><i class="fa-solid fa-chart-gantt"></i>Timeline &amp; Schedule</button>
  <button type="button" role="tab" id="pcd-t-ops" aria-selected="false" class="pcd-tab"><i class="fa-solid fa-people-group"></i>Operations &amp; Roles</button>
 </div>

 <!-- ============ TAB 1 ============ -->
 <div id="pcd-p-fin" role="tabpanel">
  <div class="grid grid-cols-2 lg:grid-cols-4 gap-3 mb-4">
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold"><i class="fa-solid fa-coins text-emerald-400 mr-1.5"></i>Total direct cost</div><div id="k-direct" class="text-2xl sm:text-3xl font-extrabold text-slate-100 tabular-nums mt-1">-</div><div id="k-direct-s" class="text-xs text-slate-400"></div></div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold"><i class="fa-solid fa-file-contract text-indigo-400 mr-1.5"></i>Guaranteed max price</div><div id="k-gmp" class="text-2xl sm:text-3xl font-extrabold text-emerald-400 tabular-nums mt-1">-</div><div id="k-gmp-d" class="text-xs font-semibold text-slate-400"></div></div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold"><i class="fa-solid fa-bolt text-amber-400 mr-1.5"></i>Direct cost per MW</div><div id="k-cmw" class="text-2xl sm:text-3xl font-extrabold text-slate-100 tabular-nums mt-1">-</div><div class="text-xs text-slate-400">GMP per MW: <b id="k-gmw" class="text-slate-200">-</b></div></div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold"><i class="fa-solid fa-ranking-star text-sky-400 mr-1.5"></i>Largest domain</div><div id="k-big" class="text-lg sm:text-xl font-extrabold text-slate-100 mt-1 leading-tight">-</div><div id="k-big-s" class="text-xs text-slate-400"></div></div>
  </div>

  <div class="grid lg:grid-cols-3 gap-3 mb-4">
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4 lg:col-span-1">
    <div class="text-xs font-bold uppercase tracking-wider text-slate-300 mb-3"><i class="fa-solid fa-sliders text-indigo-400 mr-1.5"></i>Assumptions</div>
    <div class="grid grid-cols-2 gap-3 text-xs">
     <label class="block"><span class="text-slate-400">IT load (MW)</span><input id="c-it" type="number" min="1" step="1" class="mt-1 w-full bg-slate-900 border border-slate-600 rounded-md px-2 py-1.5 text-right font-mono text-slate-100 focus:outline-none focus:border-emerald-500"></label>
     <label class="block"><span class="text-slate-400">Topology</span><select id="c-tier" class="mt-1 w-full bg-slate-900 border border-slate-600 rounded-md px-2 py-1.5 font-mono text-slate-100 focus:outline-none focus:border-emerald-500"><option value="3">Tier III (N+1)</option><option value="4">Tier IV (2N)</option></select></label>
     <label class="block"><span class="text-slate-400">General conditions %</span><input id="c-gc" type="number" min="0" step="0.1" class="mt-1 w-full bg-slate-900 border border-slate-600 rounded-md px-2 py-1.5 text-right font-mono text-slate-100 focus:outline-none focus:border-emerald-500"></label>
     <label class="block"><span class="text-slate-400">Insurance, bonds %</span><input id="c-ins" type="number" min="0" step="0.1" class="mt-1 w-full bg-slate-900 border border-slate-600 rounded-md px-2 py-1.5 text-right font-mono text-slate-100 focus:outline-none focus:border-emerald-500"></label>
     <label class="block"><span class="text-slate-400">Contingency %</span><input id="c-cont" type="number" min="0" step="0.1" class="mt-1 w-full bg-slate-900 border border-slate-600 rounded-md px-2 py-1.5 text-right font-mono text-slate-100 focus:outline-none focus:border-emerald-500"></label>
     <label class="block"><span class="text-slate-400">Fee (margin on price) %</span><input id="c-fee" type="number" min="0" max="50" step="0.1" class="mt-1 w-full bg-slate-900 border border-slate-600 rounded-md px-2 py-1.5 text-right font-mono text-slate-100 focus:outline-none focus:border-emerald-500"></label>
    </div>
    <div class="text-[11px] text-slate-500 mt-3 leading-snug">Tier IV switches on 2N quantities for generators, UPS, switchgear and chilled-water plant. Percentages apply to direct cost; fee is a margin, so GMP = cost / (1 &minus; margin).</div>
    <div class="mt-4 border-t border-slate-700 pt-3">
     <div class="text-xs font-bold uppercase tracking-wider text-slate-300 mb-2"><i class="fa-solid fa-stairs text-emerald-400 mr-1.5"></i>Cost bridge to GMP</div>
     <table class="w-full text-[13px] font-mono" style="border-collapse:collapse">
      <tbody>
       <tr><td class="py-1 text-slate-300" style="border:0">Direct trade cost</td><td id="b-direct" class="py-1 text-right text-slate-100" style="border:0"></td></tr>
       <tr><td class="py-1 text-slate-400" style="border:0">+ General conditions</td><td id="b-gc" class="py-1 text-right text-slate-200" style="border:0"></td></tr>
       <tr><td class="py-1 text-slate-400" style="border:0">+ Insurance, bonds, taxes</td><td id="b-ins" class="py-1 text-right text-slate-200" style="border:0"></td></tr>
       <tr><td class="py-1 text-slate-400" style="border:0">+ Contingency</td><td id="b-cont" class="py-1 text-right text-slate-200" style="border:0"></td></tr>
       <tr><td class="py-1 text-slate-100 font-bold" style="border:0;border-top:1px solid #475569">= Total cost</td><td id="b-cost" class="py-1 text-right text-slate-100 font-bold" style="border:0;border-top:1px solid #475569"></td></tr>
       <tr><td class="py-1 text-slate-400" style="border:0">+ Fee</td><td id="b-fee" class="py-1 text-right text-slate-200" style="border:0"></td></tr>
       <tr><td class="py-1.5 text-emerald-300 font-bold" style="border:0;border-top:1px solid #10b981">= GMP ($)</td><td id="b-gmp" class="py-1.5 text-right text-emerald-300 font-bold" style="border:0;border-top:1px solid #10b981"></td></tr>
      </tbody></table>
    </div>
   </div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4">
    <div class="text-xs font-bold uppercase tracking-wider text-slate-300 mb-2"><i class="fa-solid fa-chart-pie text-emerald-400 mr-1.5"></i>Direct cost by domain</div>
    <div class="relative" style="height:300px"><canvas id="ch-mix" aria-label="Direct cost by domain" role="img"></canvas></div>
   </div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4">
    <div class="text-xs font-bold uppercase tracking-wider text-slate-300 mb-2"><i class="fa-solid fa-chart-bar text-indigo-400 mr-1.5"></i>Cost per MW by domain</div>
    <div class="relative" style="height:300px"><canvas id="ch-mw" aria-label="Cost per MW by domain" role="img"></canvas></div>
   </div>
  </div>

  <div class="bg-slate-800 border border-slate-700 rounded-xl overflow-hidden">
   <div class="p-3 sm:p-4 flex flex-wrap items-center gap-3 border-b border-slate-700">
    <div class="text-xs font-bold uppercase tracking-wider text-slate-300 mr-1"><i class="fa-solid fa-table-list text-emerald-400 mr-1.5"></i>Bill of quantities</div>
    <div id="c-chips" class="flex gap-1.5 flex-wrap"></div>
    <div class="ml-auto flex items-center gap-2 flex-wrap">
     <div class="relative"><i class="fa-solid fa-magnifying-glass absolute left-2.5 top-2.5 text-slate-500 text-xs"></i><input id="c-search" type="search" placeholder="Search items" aria-label="Search BOQ items" class="bg-slate-900 border border-slate-600 rounded-md pl-8 pr-2 py-1.5 text-xs w-40 text-slate-100 focus:outline-none focus:border-emerald-500"></div>
     <button id="c-reset" type="button" class="px-3 py-1.5 rounded-md text-xs font-semibold border border-slate-600 text-slate-200 hover:bg-slate-700"><i class="fa-solid fa-rotate-left mr-1.5"></i>Reset</button>
     <button id="c-export" type="button" class="px-3 py-1.5 rounded-md text-xs font-bold bg-emerald-500 text-slate-950 hover:bg-emerald-400"><i class="fa-solid fa-file-csv mr-1.5"></i>Export to CSV</button>
    </div>
   </div>
   <div class="overflow-x-auto" style="max-height:640px;overflow-y:auto">
    <table class="w-full" style="border-collapse:collapse;min-width:960px;font-size:13px">
     <thead><tr class="bg-slate-900 text-slate-300 text-[11px] uppercase tracking-wider" style="position:sticky;top:0;z-index:5">
      <th class="px-3 py-2.5 text-left font-bold" style="background:#0f172a;color:#cbd5e1">Item ID</th><th class="px-3 py-2.5 text-left font-bold" style="background:#0f172a;color:#cbd5e1">Discipline</th><th class="px-3 py-2.5 text-left font-bold" style="background:#0f172a;color:#cbd5e1">Detailed technical description</th><th class="px-3 py-2.5 text-center font-bold" style="background:#0f172a;color:#cbd5e1">Unit</th><th class="px-3 py-2.5 text-right font-bold" style="background:#0f172a;color:#cbd5e1">Quantity</th><th class="px-3 py-2.5 text-right font-bold" style="background:#0f172a;color:#cbd5e1">Unit rate ($)</th><th class="px-3 py-2.5 text-right font-bold" style="background:#0f172a;color:#cbd5e1">Total cost ($)</th>
     </tr></thead>
     <tbody id="boq-body"></tbody>
     <tfoot><tr style="background:#0f172a"><td colspan="6" class="px-4 py-3 text-right text-xs uppercase tracking-wider text-slate-300 font-bold">Total direct cost ($)</td><td id="f-direct" class="px-3 py-3 text-right font-mono font-extrabold text-emerald-400 text-[15px]"></td></tr></tfoot>
    </table>
   </div>
   <div class="px-4 py-2 text-[11px] text-slate-500 border-t border-slate-700" id="c-count"></div>
  </div>
 </div>

 <!-- ============ TAB 2 ============ -->
 <div id="pcd-p-time" role="tabpanel" hidden>
  <div class="grid grid-cols-2 lg:grid-cols-4 gap-3 mb-4">
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold">Data date</div><div id="t-dd" class="text-xl font-extrabold text-slate-100 mt-1 tabular-nums">-</div><label class="text-[11px] text-slate-400 block mt-1">Change: <input id="dd" type="date" min="2026-10-01" max="2028-10-01" class="bg-slate-900 border border-slate-600 rounded px-1.5 py-0.5 text-slate-100 text-xs font-mono"></label></div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold">Planned vs actual (weighted)</div><div class="mt-1 text-slate-300 text-sm"><span id="t-pl" class="text-xl font-extrabold text-slate-100 tabular-nums">-</span> plan &middot; <span id="t-ac" class="text-xl font-extrabold text-emerald-400 tabular-nums">-</span> actual</div></div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold">Schedule performance index</div><div id="t-spi" class="text-3xl font-extrabold tabular-nums">-</div><div id="t-spi-s" class="text-xs text-slate-400"></div></div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold">To Hall 1 ready-for-service</div><div id="t-rfs" class="text-2xl font-extrabold text-amber-300 mt-1 tabular-nums">-</div><div class="text-xs text-slate-400">13 Mar 2028 &middot; LDs $40k per day after</div></div>
  </div>
  <div class="bg-slate-800 border border-slate-700 rounded-xl p-3 sm:p-4">
   <div class="flex items-center justify-between flex-wrap gap-2 mb-3">
    <div class="text-xs font-bold uppercase tracking-wider text-slate-300"><i class="fa-solid fa-chart-gantt text-emerald-400 mr-1.5"></i>Master schedule &middot; Oct 2026 to Oct 2028</div>
    <div class="flex items-center gap-3 text-[11px] text-slate-400 flex-wrap"><span><span class="inline-block w-3 h-2 bg-emerald-500 align-middle mr-1"></span>actual</span><span><span class="inline-block w-0.5 h-3 bg-white align-middle mr-1"></span>planned to data date</span><span><span class="inline-block w-0.5 h-3 bg-rose-500 align-middle mr-1"></span>data date</span><span><i class="fa-solid fa-arrow-right-long text-amber-400 mr-1"></i>dependency</span><button id="t-reset" type="button" class="px-2.5 py-1 rounded-md border border-slate-600 text-slate-200 hover:bg-slate-700 font-semibold">Reset</button></div>
   </div>
   <div class="overflow-x-auto">
    <div style="min-width:860px">
     <div class="flex"><div class="w-28 sm:w-56 shrink-0"></div><div class="relative flex-1"><div id="g-years" class="relative h-4"></div><div id="g-months" class="relative h-6 border-b border-slate-600"></div></div></div>
     <div class="relative" id="g-wrap">
      <div id="g-rows"></div>
      <svg id="g-svg" class="absolute left-0 top-0 pointer-events-none" width="0" height="0" aria-hidden="true"></svg>
      <div class="absolute inset-y-0 right-0 left-28 sm:left-56 pointer-events-none"><div id="g-dd" class="absolute inset-y-0 w-0.5 bg-rose-500"><span class="absolute -top-0.5 -translate-x-1/2 left-1/2 text-[9px] font-bold bg-rose-500 text-white px-1 rounded">DD</span></div></div>
     </div>
    </div>
   </div>
   <div id="g-detail" class="mt-3 text-xs text-slate-300 bg-slate-900/70 border border-slate-700 rounded-lg px-3 py-2">Select a bar to see the phase scope. Amber-flagged phases are on the critical path.</div>
  </div>
  <div class="bg-slate-800 border border-slate-700 rounded-xl mt-4 overflow-hidden">
   <div class="px-4 py-3 text-xs font-bold uppercase tracking-wider text-slate-300 border-b border-slate-700"><i class="fa-solid fa-diagram-project text-indigo-400 mr-1.5"></i>Phases, dependencies and progress (edit actual %)</div>
   <div class="overflow-x-auto"><table class="w-full" style="border-collapse:collapse;min-width:820px">
    <thead><tr><th class="px-3 py-2 text-left text-[11px] uppercase tracking-wider" style="background:#0f172a;color:#cbd5e1">Phase</th><th class="px-3 py-2 text-left text-[11px] uppercase tracking-wider" style="background:#0f172a;color:#cbd5e1">Predecessor</th><th class="px-3 py-2 text-left text-[11px] uppercase tracking-wider" style="background:#0f172a;color:#cbd5e1">Start</th><th class="px-3 py-2 text-left text-[11px] uppercase tracking-wider" style="background:#0f172a;color:#cbd5e1">Finish</th><th class="px-3 py-2 text-right text-[11px] uppercase tracking-wider" style="background:#0f172a;color:#cbd5e1">Days</th><th class="px-3 py-2 text-right text-[11px] uppercase tracking-wider" style="background:#0f172a;color:#cbd5e1">Planned</th><th class="px-3 py-2 text-right text-[11px] uppercase tracking-wider" style="background:#0f172a;color:#cbd5e1">Actual %</th><th class="px-3 py-2 text-left text-[11px] uppercase tracking-wider" style="background:#0f172a;color:#cbd5e1">Status</th></tr></thead>
    <tbody id="dep-body"></tbody></table></div>
  </div>
 </div>

 <!-- ============ TAB 3 ============ -->
 <div id="pcd-p-ops" role="tabpanel" hidden>
  <div class="flex items-center gap-3 flex-wrap mb-3">
   <div class="flex gap-1.5 items-center text-[11px] text-slate-300 flex-wrap">
    <span class="inline-flex items-center gap-1"><span class="w-6 h-6 rounded-md bg-indigo-500 text-white font-extrabold inline-flex items-center justify-center text-xs">R</span>Responsible: does the work</span>
    <span class="inline-flex items-center gap-1 ml-2"><span class="w-6 h-6 rounded-md bg-emerald-500 text-slate-950 font-extrabold inline-flex items-center justify-center text-xs">A</span>Accountable: one owner, signs off</span>
    <span class="inline-flex items-center gap-1 ml-2"><span class="w-6 h-6 rounded-md bg-amber-400 text-slate-900 font-extrabold inline-flex items-center justify-center text-xs">C</span>Consulted</span>
    <span class="inline-flex items-center gap-1 ml-2"><span class="w-6 h-6 rounded-md bg-slate-600 text-slate-200 font-extrabold inline-flex items-center justify-center text-xs">I</span>Informed</span>
   </div>
   <div id="r-valid" class="ml-auto"></div>
  </div>
  <div id="r-chips" class="flex gap-1.5 flex-wrap mb-3"></div>
  <div class="bg-slate-800 border border-slate-700 rounded-xl overflow-hidden mb-4">
   <div class="overflow-x-auto" style="max-height:620px;overflow-y:auto"><table class="w-full" style="border-collapse:collapse;min-width:820px">
    <thead style="position:sticky;top:0;z-index:20"><tr id="r-head" style="background:#0f172a"></tr></thead>
    <tbody id="r-body"></tbody></table></div>
  </div>
  <div class="grid lg:grid-cols-3 gap-3">
   <div class="lg:col-span-2 grid sm:grid-cols-2 xl:grid-cols-3 gap-3 content-start" id="r-cards"></div>
   <div class="bg-slate-800 border border-slate-700 rounded-xl p-4"><div class="text-xs font-bold uppercase tracking-wider text-slate-300 mb-2"><i class="fa-solid fa-chart-column text-indigo-400 mr-1.5"></i>Workload by role</div><div class="relative" style="height:240px"><canvas id="ch-raci" role="img" aria-label="Accountable and responsible counts by role"></canvas></div></div>
  </div>
 </div>

 <div id="pcd-toast" hidden></div>
 <div id="csv-modal" hidden class="fixed inset-0 z-[90] bg-slate-950/80 flex items-center justify-center p-4">
  <div class="bg-slate-800 border border-slate-600 rounded-2xl w-full max-w-2xl p-4 shadow-2xl">
   <div class="flex items-center justify-between mb-2"><div class="font-bold text-slate-100"><i class="fa-solid fa-file-csv text-emerald-400 mr-2"></i>CSV export <span id="csv-name" class="text-xs font-mono text-slate-400 ml-2"></span></div><button id="csv-close" type="button" class="text-slate-300 hover:text-white px-2" aria-label="Close"><i class="fa-solid fa-xmark"></i></button></div>
   <p class="text-xs text-slate-400 mb-2">Direct download is not available in this view. Copy the text, paste into Excel or Notepad, and save as a .csv file.</p>
   <textarea id="csv-text" readonly class="w-full h-56 bg-slate-900 border border-slate-600 rounded-lg p-2 font-mono text-[11px] text-slate-200"></textarea>
   <div class="mt-3 text-right"><button id="csv-copy" type="button" class="px-4 py-2 rounded-md text-sm font-bold bg-emerald-500 text-slate-950 hover:bg-emerald-400"><i class="fa-regular fa-copy mr-1.5"></i>Copy CSV</button></div>
  </div>
 </div>
</div>
<p style="margin-top:14px;font-size:14px" class="dashnote">Dashboard figures reconcile to the book&rsquo;s $400M GMP at the baseline: $340M of direct trade cost, plus 7.06% general conditions, 1.76% insurance and bonds, 4.12% contingency, and a 4% fee margin on price. Sources of the quantities and rates are illustrative planning values, not quotations.</p>
</section></article>

<footer class="endnote"><div class="wrap">
  <h2>That&rsquo;s the whole machine</h2>
  <p><b>How Data Center Construction Projects Really Work</b> &middot; By Emmanuel Igbokwe &middot; First Edition, 2026</p>
  <p>© 2026 Emmanuel Igbokwe. All rights reserved. No part of this book may be reproduced, stored or transmitted in any form without the written permission of the author, except for brief quotations in reviews or for educational use permitted by law.</p>
  <p>All names, dates, prices, rates and lead times are illustrative. Contract terms, codes, standards and market conditions vary by project and change over time; verify them for your project. Field stories are composites. This book is educational and is not legal, engineering or safety advice.</p>
</div></footer>
</main>
</div>
<script src="https://cdn.tailwindcss.com/3.4.17"></script>
<script>tailwind.config={important:'#pcd',corePlugins:{preflight:false}};</script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.5.1/js/all.min.js"></script>
<script>window.BOQ=[{"id": "C-01", "d": "Civil / Structural", "desc": "Mass earthwork, grading, cut/fill and soil stabilization, 140-acre campus pad", "u": "CY", "q": 450000, "r": 13}, {"id": "C-02", "d": "Civil / Structural", "desc": "Stormwater detention ponds, storm drains, culverts and erosion control", "u": "LS", "q": 1, "r": 2400000}, {"id": "C-03", "d": "Civil / Structural", "desc": "Site utilities: domestic and fire water mains, sanitary sewer, tie-ins", "u": "LF", "q": 20000, "r": 145}, {"id": "C-04", "d": "Civil / Structural", "desc": "Roads, truck court, heavy-haul route and laydown paving (concrete/asphalt)", "u": "SY", "q": 70000, "r": 52}, {"id": "C-05", "d": "Civil / Structural", "desc": "Security perimeter: 8 ft anti-climb fence, vehicle barriers and gatehouse", "u": "LF", "q": 9800, "r": 260}, {"id": "C-06", "d": "Civil / Structural", "desc": "Deep and spread foundations, piles and grade beams, 4-hall footprint", "u": "CY", "q": 20000, "r": 640}, {"id": "C-07", "d": "Civil / Structural", "desc": "Slab on grade, 8 in reinforced, with vapor barrier and hall floor flatness control", "u": "SF", "q": 140000, "r": 17}, {"id": "C-08", "d": "Civil / Structural", "desc": "Equipment pads for generators, chillers, transformers (reinforced, anchored)", "u": "EA", "q": 112, "r": 30000}, {"id": "C-09", "d": "Civil / Structural", "desc": "Structural steel framing: columns, joists, roof girders and crane supports", "u": "TON", "q": 2900, "r": 5100}, {"id": "C-10", "d": "Civil / Structural", "desc": "Precast / tilt-up insulated wall panels, 3-hr fire rated where required", "u": "SF", "q": 350000, "r": 40}, {"id": "C-11", "d": "Civil / Structural", "desc": "Roof system: TPO membrane over insulated deck, with curbs and walkway pads", "u": "SF", "q": 152000, "r": 14.5}, {"id": "C-12", "d": "Civil / Structural", "desc": "Doors, louvers, hardware and blast/vandal-resistant openings", "u": "EA", "q": 410, "r": 4500}, {"id": "C-13", "d": "Civil / Structural", "desc": "Support areas: offices, NOC, loading dock, storage and finishes", "u": "SF", "q": 34000, "r": 260}, {"id": "C-14", "d": "Civil / Structural", "desc": "Provisional sum: civil allowances and unforeseen subsurface conditions", "u": "LS", "q": 1, "r": 2443000}, {"id": "P-01", "d": "Power", "desc": "Diesel generators, 3.0 MW, Tier 4 / emissions-compliant, enclosed (N+1 per hall)", "u": "EA", "q": 20, "r": 1900000}, {"id": "P-02", "d": "Power", "desc": "Medium-voltage switchgear lineups, 13.8 kV, arc-resistant", "u": "EA", "q": 8, "r": 900000}, {"id": "P-03", "d": "Power", "desc": "UPS modules, 2.0 MW, with lithium-ion battery systems (N+1 per hall)", "u": "EA", "q": 20, "r": 550000}, {"id": "P-04", "d": "Power", "desc": "Step-down transformers, 2.5 MVA, 13.8 kV / 480 V", "u": "EA", "q": 24, "r": 120000}, {"id": "P-05", "d": "Power", "desc": "PDUs and remote power panels with branch-circuit metering", "u": "EA", "q": 120, "r": 45000}, {"id": "P-06", "d": "Power", "desc": "Paralleling switchgear, controls and automatic transfer per hall", "u": "EA", "q": 4, "r": 380000}, {"id": "P-07", "d": "Power", "desc": "On-site 138 / 13.8 kV substation works: pad, yard, protection and metering", "u": "LS", "q": 1, "r": 10800000}, {"id": "P-08", "d": "Power", "desc": "Concrete-encased duct banks, MV and LV, with manholes", "u": "LF", "q": 28000, "r": 215}, {"id": "P-09", "d": "Power", "desc": "Medium-voltage cable 15 kV, terminations and splices", "u": "LF", "q": 140000, "r": 49}, {"id": "P-10", "d": "Power", "desc": "Low-voltage feeder cable and conduit, 480 V", "u": "LF", "q": 650000, "r": 36}, {"id": "P-11", "d": "Power", "desc": "Overhead busway, 800 to 4000 A, hall distribution with tap boxes", "u": "LF", "q": 38000, "r": 335}, {"id": "P-12", "d": "Power", "desc": "Cable tray, supports and seismic bracing", "u": "LF", "q": 120000, "r": 42}, {"id": "P-13", "d": "Power", "desc": "Grounding grid, bonding and lightning protection", "u": "LS", "q": 1, "r": 2450000}, {"id": "P-14", "d": "Power", "desc": "Rigging, setting, anchoring and connection of generators, UPS and switchgear", "u": "EA", "q": 76, "r": 125000}, {"id": "P-15", "d": "Power", "desc": "Labeling, termination, megger and protective relay testing", "u": "LS", "q": 1, "r": 2900000}, {"id": "P-16", "d": "Power", "desc": "Commissioning: load banks, generator and UPS functional tests, per hall", "u": "EA", "q": 4, "r": 700000}, {"id": "P-17", "d": "Power", "desc": "Commissioning: relay testing and integrated systems test support, per hall", "u": "EA", "q": 4, "r": 425000}, {"id": "P-18", "d": "Power", "desc": "Provisional sum: power allowances and utility-driven changes", "u": "LS", "q": 1, "r": 300000}, {"id": "M-01", "d": "Cooling / HVAC", "desc": "Chillers, 650 tons, air-cooled, free-cooling capable (N+1 per hall)", "u": "EA", "q": 20, "r": 1300000}, {"id": "M-02", "d": "Cooling / HVAC", "desc": "CRAH units / fan walls with EC fans, 80 to 120 kW class", "u": "EA", "q": 96, "r": 65000}, {"id": "M-03", "d": "Cooling / HVAC", "desc": "Chilled-water pumps with VFDs, N+1", "u": "EA", "q": 40, "r": 52000}, {"id": "M-04", "d": "Cooling / HVAC", "desc": "Thermal storage / buffer tanks and water treatment skids, per hall", "u": "EA", "q": 4, "r": 920000}, {"id": "M-05", "d": "Cooling / HVAC", "desc": "Chilled-water piping, welded steel, 4 to 24 in, with supports", "u": "LF", "q": 32000, "r": 430}, {"id": "M-06", "d": "Cooling / HVAC", "desc": "Valves, strainers, flow stations and specialties", "u": "LS", "q": 1, "r": 6200000}, {"id": "M-07", "d": "Cooling / HVAC", "desc": "Pipe insulation and jacketing", "u": "LF", "q": 30000, "r": 38}, {"id": "M-08", "d": "Cooling / HVAC", "desc": "Hot-aisle containment and white-space airflow management, per hall", "u": "EA", "q": 4, "r": 1050000}, {"id": "M-09", "d": "Cooling / HVAC", "desc": "Rigging, setting and connection of chillers, CRAH and pumps", "u": "EA", "q": 156, "r": 14500}, {"id": "M-10", "d": "Cooling / HVAC", "desc": "Pipe cleaning, flushing, pressure testing and water treatment startup", "u": "LS", "q": 1, "r": 1150000}, {"id": "M-11", "d": "Cooling / HVAC", "desc": "Mechanical installation labor: plant room piping, pumps and heat rejection yard", "u": "MH", "q": 150000, "r": 95}, {"id": "M-12", "d": "Cooling / HVAC", "desc": "Commissioning: cooling functional tests and ride-through testing, per hall", "u": "EA", "q": 4, "r": 625000}, {"id": "M-13", "d": "Cooling / HVAC", "desc": "Provisional sum: mechanical allowances and long-lead price movement", "u": "LS", "q": 1, "r": 2038000}, {"id": "N-01", "d": "Network / Telecom", "desc": "BMS and EPMS controllers, head-end servers and integration, per hall", "u": "EA", "q": 4, "r": 1050000}, {"id": "N-02", "d": "Network / Telecom", "desc": "Backbone fiber, 288-strand, building-to-hall pathways", "u": "LF", "q": 38000, "r": 36}, {"id": "N-03", "d": "Network / Telecom", "desc": "Carrier entrance facility and meet-me room fit-out", "u": "LS", "q": 1, "r": 1000000}, {"id": "N-04", "d": "Network / Telecom", "desc": "Outside-plant duct bank and fiber to two diverse carrier points of entry", "u": "LF", "q": 12000, "r": 90}, {"id": "N-05", "d": "Network / Telecom", "desc": "Telecom pathways: cable tray, ladder rack and innerduct in white space", "u": "LF", "q": 46000, "r": 16}, {"id": "N-06", "d": "Network / Telecom", "desc": "Out-of-band management network and core switches (building systems only)", "u": "LS", "q": 1, "r": 350000}, {"id": "N-07", "d": "Network / Telecom", "desc": "Commissioning: controls point-to-point and network failover tests, per hall", "u": "EA", "q": 4, "r": 250000}, {"id": "N-08", "d": "Network / Telecom", "desc": "Provisional sum: telecom allowances (tenant active network excluded)", "u": "LS", "q": 1, "r": 266000}, {"id": "F-01", "d": "Fire / Security", "desc": "Addressable fire alarm and very early smoke detection (VESDA) in halls", "u": "SF", "q": 140000, "r": 9.9}, {"id": "F-02", "d": "Fire / Security", "desc": "Pre-action sprinkler system, dry pipe, with double-interlock valves", "u": "SF", "q": 120000, "r": 21}, {"id": "F-03", "d": "Fire / Security", "desc": "Clean-agent suppression for electrical rooms and battery rooms", "u": "EA", "q": 22, "r": 105000}, {"id": "F-04", "d": "Fire / Security", "desc": "Fire pump, jockey pump, 2 x 500,000 gal storage and water supply", "u": "LS", "q": 1, "r": 2200000}, {"id": "F-05", "d": "Fire / Security", "desc": "Access control, mantrap portals, biometrics and card readers", "u": "EA", "q": 220, "r": 6500}, {"id": "F-06", "d": "Fire / Security", "desc": "CCTV cameras, video management and storage", "u": "EA", "q": 480, "r": 2450}, {"id": "F-07", "d": "Fire / Security", "desc": "Perimeter intrusion detection and anti-ram bollards", "u": "LF", "q": 9800, "r": 215}, {"id": "F-08", "d": "Fire / Security", "desc": "Security operations center equipment and integration", "u": "LS", "q": 1, "r": 640000}, {"id": "F-09", "d": "Fire / Security", "desc": "Provisional sum: fire and security allowances and AHJ-driven changes", "u": "LS", "q": 1, "r": 231000}];</script>
<script>window.BK={"power": [["Utility feed and substation", "Brings power in at transmission or sub-transmission voltage and steps it down; often built partly by the utility and partly by the owner", "Two independent 138 kV feeds into an on-site substation with large power transformers", "Utility schedule and energization date often drive the critical path; approvals are outside your control"], ["Medium-voltage (MV) switchgear", "Distributes power at medium voltage (for example 13.8 kV or similar) to each hall, with protection and switching", "Redundant MV lineups per hall", "Long lead time; heavy; tested at the factory and again on site"], ["Generators and paralleling gear", "Diesel generators start within seconds of an outage and carry the load; paralleling switchgear coordinates them", "5 generators of 3.0 MW per hall (4 needed, 1 spare), 20 in total", "Long lead time; air permits; fuel storage; noise; load-bank testing"], ["Transfer switches", "Move the load between utility and generator", "Automatic transfer at the MV or LV level, depending on design", "Critical to test under real conditions"], ["UPS (uninterruptible power supply) and batteries", "Bridge the gap between a utility failure and generator pickup; condition the power", "Redundant UPS modules per hall, with battery rooms", "Battery rooms have special fire and ventilation requirements"], ["Step-down transformers and low-voltage switchboards", "Convert to the voltage servers use", "Located in electrical rooms adjacent to each hall", "Heat, weight, clearances, arc-flash safety"], ["PDUs, remote power panels (RPPs) and busway", "Distribute power to racks", "Overhead busway above racks, with tap-off boxes", "Installation is repetitive and labor-heavy; layout must match rack design"], ["Rack power", "Final connection to servers", "Owner or tenant installed", "Coordination of density and layout"]], "cool": [["Chillers or other heat rejection", "Remove heat from the water loop to outside air (air-cooled) or to cooling towers (water-cooled)", "Air-cooled uses less water but more electricity in hot climates; water-cooled is more efficient but uses water and needs treatment"], ["Chilled-water piping and pumps", "Carry cold water to the halls and warm water back", "Large-diameter pipe, welding, flushing, pressure testing, and redundant loops"], ["CRAH units, fan walls, coils or liquid cooling", "Transfer heat from the room air (or directly from the chips) to the water", "Air cooling works up to a certain density; high-density AI racks often use direct liquid cooling, rear-door heat exchangers or similar"], ["Containment (hot aisle or cold aisle)", "Prevents hot and cold air from mixing", "Simple physically but critical for efficiency"], ["Controls", "Maintain temperature, humidity and flow, and react to failures", "Software and integration risk"], ["Water treatment and storage", "Protect pipes; provide ride-through water supply", "Often overlooked until late"]], "comm": [["L1: Factory witness testing", "The equipment performs at the factory as specified", "Generator load test at the factory; switchgear protection tests; UPS battery and transfer tests", "Owner, commissioning agent (CxA), GC", "FAT reports, punch list"], ["L2: Delivery and installation inspection", "Equipment is the right model, undamaged, installed correctly", "Pad, anchor and clearance checks; torque records; piping connections", "CxA, GC, trade", "Inspection checklists, photos"], ["L3: Pre-functional checks and start-up", "Each component is ready and starts up properly", "Manufacturer start-up of generators, UPS and chillers; controls point-to-point checks", "CxA, OEM, trade", "Start-up sheets, signed point lists"], ["L4: Functional performance tests", "Each system performs through its sequences", "Generator pickup, UPS transfer, chiller sequencing and alarm response", "CxA, owner, engineer", "Test scripts with results"], ["L5: Integrated systems tests (IST)", "All systems work together, including under failure", "Utility loss at full load; generator and UPS response; cooling ride-through; fire alarm integration", "Owner, tenant, CxA, engineer, GC", "IST report, issue log"]], "risks": [{"id": "R1", "t": "Utility energization slips beyond Nov 15, 2027", "l": 3, "i": 5, "r": "Weekly utility call; temporary power plan; notice", "o": "PM"}, {"id": "R2", "t": "Generator delivery for Hall 1 slips", "l": 3, "i": 5, "r": "Factory visits; slot swap plan; temporary generators", "o": "Procurement"}, {"id": "R3", "t": "Electrician staffing falls below plan", "l": 4, "i": 4, "r": "Manpower letter; second electrical sub identified", "o": "MEP manager"}, {"id": "R4", "t": "Tenant requests density change after design freeze", "l": 4, "i": 3, "r": "Design freeze calendar; priced menu of options", "o": "PM"}, {"id": "R5", "t": "Controls integration issues delay L4", "l": 3, "i": 4, "r": "Early software testing; one integrator; staged tests", "o": "Controls lead"}, {"id": "R6", "t": "Air permit limits generator test hours", "l": 2, "i": 4, "r": "Permit modification; test plan using load banks", "o": "Environmental lead"}, {"id": "R7", "t": "Equipment price escalation", "l": 3, "i": 3, "r": "Early purchase; quote validity; escalation notice", "o": "Procurement"}]};</script>
<script>
(function(){
'use strict';
var BK = window.BK || {};
var $ = function(s, r){ return (r||document).querySelector(s); };
var $$ = function(s, r){ return Array.prototype.slice.call((r||document).querySelectorAll(s)); };
var fmt = function(n){ return Math.round(n).toLocaleString('en-US'); };
var usd = function(n){ return '$' + fmt(n); };
var esc = function(s){ return String(s).replace(/[&<>"]/g, function(c){ return {'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c]; }); };
function shell(title, sub, body, note){
  return '<div class="viz"><div class="viz-h"><b>'+title+'</b><span>'+sub+'</span></div><div class="viz-b">'+body+(note?'<p class="viz-note">'+note+'</p>':'')+'</div></div>';
}
function selectable(root, sel, cb){
  $$(sel, root).forEach(function(n){
    function go(){ $$(sel, root).forEach(function(x){ x.classList.remove('sel'); }); n.classList.add('sel'); cb(n); }
    n.addEventListener('click', go);
    n.addEventListener('keydown', function(e){ if(e.key==='Enter'||e.key===' '){ e.preventDefault(); go(); } });
  });
}
function wrapX(svg, minw){ return '<div class="swipe">Swipe sideways to see the whole chart</div><div class="scroll-x"><div style="min-width:'+minw+'px">'+svg+'</div></div>'; }

/* ---------- 1. Stakeholder map ---------- */
function stakeholders(el){
  var S = [
    {n:'Owner’s project director', x:90, y:83, w:'Hall 1 on time, within the GMP', f:'Tenant penalties, cost growth', s:'Weekly one-on-one; decision calendar with dates'},
    {n:'Anchor tenant’s technical lead', x:76, y:72, w:'Their standards met; their own testing completed', f:'Failed tests near the deadline', s:'Early joint review of the commissioning plan'},
    {n:'Utility project manager', x:57, y:84, w:'Complete applications, access, clear energization dates', f:'Their own backlog', s:'Biweekly call; site visit; treat as critical path'},
    {n:'Generator manufacturer', x:84, y:60, w:'Firm delivery slots, approved submittals, payment milestones', f:'Late design changes', s:'Biweekly factory progress calls; witness testing schedule'},
    {n:'Fire marshal', x:20, y:74, w:'Compliant systems, complete documents', f:'Unsafe or untested life-safety systems', s:'Pre-inspection walkthroughs; early meeting on clean-agent and pre-action systems'},
    {n:'Air-permit regulator', x:34, y:62, w:'Compliance reports on generator testing', f:'Exceeded operating limits', s:'Keep satisfied: complete submissions, no surprises'},
    {n:'Owner’s operations team', x:70, y:38, w:'A facility they can run and maintain', f:'Incomplete training and records', s:'Regular walkthroughs; turnover documents early'},
    {n:'Neighbor on the north boundary', x:86, y:16, w:'Quiet, clean, safe', f:'Noise at night, truck traffic', s:'Direct phone line; noise monitoring; advance notice of loud work'},
    {n:'Community group', x:64, y:26, w:'Predictable truck routes and hours', f:'Generator noise, traffic', s:'Hotline, newsletter, monthly update meeting'},
    {n:'Non-critical suppliers', x:18, y:18, w:'Clear orders and payment', f:'Changes without notice', s:'Monitor: check delivery dates monthly'}
  ];
  var W=640,H=440,P=34;
  function X(v){ return P+v/100*(W-P-10); } function Y(v){ return 10+(100-v)/100*(H-P-10); }
  var g='';
  g+='<rect x="'+X(0)+'" y="'+Y(100)+'" width="'+(X(50)-X(0))+'" height="'+(Y(50)-Y(100))+'" style="fill:var(--power-soft)"/>';
  g+='<rect x="'+X(50)+'" y="'+Y(100)+'" width="'+(X(100)-X(50))+'" height="'+(Y(50)-Y(100))+'" style="fill:var(--cool-soft)"/>';
  g+='<rect x="'+X(0)+'" y="'+Y(50)+'" width="'+(X(50)-X(0))+'" height="'+(Y(0)-Y(50))+'" style="fill:var(--surface2)"/>';
  g+='<rect x="'+X(50)+'" y="'+Y(50)+'" width="'+(X(100)-X(50))+'" height="'+(Y(0)-Y(50))+'" style="fill:var(--surface2)"/>';
  g+='<rect x="'+X(0)+'" y="'+Y(100)+'" width="'+(X(100)-X(0))+'" height="'+(Y(0)-Y(100))+'" style="fill:none;stroke:var(--line)"/>';
  g+='<line x1="'+X(50)+'" x2="'+X(50)+'" y1="'+Y(100)+'" y2="'+Y(0)+'" style="stroke:var(--line)"/><line x1="'+X(0)+'" x2="'+X(100)+'" y1="'+Y(50)+'" y2="'+Y(50)+'" style="stroke:var(--line)"/>';
  var ql=[['KEEP SATISFIED',X(3),Y(97)+14,'start'],['MANAGE CLOSELY',X(97),Y(97)+14,'end'],['MONITOR',X(3),Y(3)-6,'start'],['KEEP INFORMED',X(97),Y(3)-6,'end']];
  ql.forEach(function(q){ g+='<text class="m mut" x="'+q[1]+'" y="'+q[2]+'" text-anchor="'+q[3]+'" font-size="11" letter-spacing="1.5">'+q[0]+'</text>'; });
  g+='<text class="m mut" x="'+(W/2)+'" y="'+(H-6)+'" text-anchor="middle" font-size="11" letter-spacing="1.5">INTEREST →</text>';
  g+='<text class="m mut" transform="translate(12 '+(H/2)+') rotate(-90)" text-anchor="middle" font-size="11" letter-spacing="1.5">POWER →</text>';
  S.forEach(function(s,i){
    var q = (s.x>=50&&s.y>=50)?'--power':(s.x<50&&s.y>=50)?'--cool':'--muted';
    g+='<g class="node" tabindex="0" role="button" aria-label="'+esc(s.n)+'" data-i="'+i+'"><circle cx="'+X(s.x)+'" cy="'+Y(s.y)+'" r="15" style="fill:var('+q+');stroke:var(--ink);stroke-width:2"/><text x="'+X(s.x)+'" y="'+(Y(s.y)+5)+'" text-anchor="middle" font-size="13" font-weight="700" style="fill:#fff;pointer-events:none">'+(i+1)+'</text></g>';
  });
  var list='<div class="tabs" style="margin-top:12px">'+S.map(function(s,i){ return '<button type="button" data-i="'+i+'" aria-pressed="false">'+(i+1)+' '+esc(s.n)+'</button>'; }).join('')+'</div>';
  el.innerHTML = shell('Delta Ridge stakeholder map','power × interest · tap a dot', wrapX('<svg viewBox="0 0 '+W+' '+H+'" role="img" aria-label="Stakeholder power and interest grid">'+g+'</svg>',560)+list+'<div class="detail" id="d"><b>Pick a stakeholder</b>Each dot is a person or group who can help or hurt the schedule. The utility sits high on both axes because its date decides your critical path.</div>','Placement is illustrative. Positions move: a neighbor with no power on day one can gain it with one complaint to the city.');
  function show(i){ var s=S[i]; $('#d',el).innerHTML='<b>'+(i+1)+'. '+esc(s.n)+'</b><span class="mono">WANTS</span> '+esc(s.w)+'<br><span class="mono">WORRIED BY</span> '+esc(s.f)+'<br><span class="mono">YOUR MOVE</span> '+esc(s.s);
    $$('.tabs button',el).forEach(function(b){ b.setAttribute('aria-pressed', b.getAttribute('data-i')==i?'true':'false'); }); }
  selectable(el,'.node',function(n){ show(+n.getAttribute('data-i')); });
  $$('.tabs button',el).forEach(function(b){ b.addEventListener('click',function(){ var i=+b.getAttribute('data-i'); $$('.node',el).forEach(function(n){ n.classList.toggle('sel', +n.getAttribute('data-i')===i); }); show(i); }); });
}

/* ---------- 2. Power + cooling chain ---------- */
function chain(el){
  var P = BK.power||[], C = BK.cool||[];
  var pn=['Utility 138 kV','MV switchgear','Generators','Transfer switches','UPS + batteries','LV transformers','PDU / busway','Rack power'];
  var cn=['Heat rejection','Pipes + pumps','CRAH / liquid','Containment'];
  var W=1000,H=400,bw=104,bh=64,gap=20,x0=14;
  var g='<defs><marker id="ar1" viewBox="0 0 10 10" refX="9" refY="5" markerUnits="userSpaceOnUse" markerWidth="13" markerHeight="13" orient="auto"><path d="M0 0L10 5L0 10z" style="fill:var(--power)"/></marker><marker id="ar2" viewBox="0 0 10 10" refX="9" refY="5" markerUnits="userSpaceOnUse" markerWidth="13" markerHeight="13" orient="auto"><path d="M0 0L10 5L0 10z" style="fill:var(--cool)"/></marker></defs>';
  g+='<text class="m" x="14" y="26" font-size="12" letter-spacing="2" style="fill:var(--power-ink)">POWER CHAIN · electricity in, with backup</text>';
  for(var i=0;i<8;i++){
    var x=x0+i*(bw+gap), y=44;
    if(i<7) g+='<path class="flow" d="M'+(x+bw)+' '+(y+bh/2)+' H'+(x+bw+gap-3)+'" style="stroke:var(--power);stroke-width:3;fill:none" marker-end="url(#ar1)"/>';
    g+='<g class="node" tabindex="0" role="button" data-k="p" data-i="'+i+'"><rect x="'+x+'" y="'+y+'" width="'+bw+'" height="'+bh+'" rx="8" style="fill:var(--power-soft);stroke:var(--power);stroke-width:2"/><text x="'+(x+bw/2)+'" y="'+(y+bh/2+5)+'" text-anchor="middle" font-size="13" font-weight="600" style="pointer-events:none">'+wrap(pn[i],12).map(function(l,k,a){return '<tspan x="'+(x+bw/2)+'" dy="'+(k===0?(a.length>1?-6:0):15)+'">'+esc(l)+'</tspan>';}).join('')+'</text></g>';
  }
  /* generator branch */
  g+='<text class="m mut" x="'+(x0+2*(bw+gap))+'" y="'+(44+bh+22)+'" font-size="11">4 + 1 spare per hall</text>';
  g+='<text class="m" x="14" y="196" font-size="12" letter-spacing="2" style="fill:var(--cool-ink)">COOLING CHAIN · heat out, in the opposite direction</text>';
  var cx=[0,1,2,3]; var cxs=[7,5,3,1];
  for(var j=0;j<4;j++){
    var cxp=x0+(7-j*2)*(bw+gap)-(j>0?0:0); var cy=214;
    cxp = x0 + (7-2*j)*(bw+gap);
    if(j<3) g+='<path class="flow slow" d="M'+(cxp-3)+' '+(cy+bh/2)+' H'+(cxp-2*(bw+gap)+bw+3)+'" style="stroke:var(--cool);stroke-width:3;fill:none" marker-end="url(#ar2)"/>';
    g+='<g class="node" tabindex="0" role="button" data-k="c" data-i="'+(3-j)+'"><rect x="'+cxp+'" y="'+cy+'" width="'+bw+'" height="'+bh+'" rx="8" style="fill:var(--cool-soft);stroke:var(--cool);stroke-width:2"/><text x="'+(cxp+bw/2)+'" y="'+(cy+bh/2+5)+'" text-anchor="middle" font-size="13" font-weight="600" style="pointer-events:none">'+esc(cn[3-j])+'</text></g>';
  }
  g+='<text class="m mut" x="986" y="'+(214+bh+18)+'" text-anchor="end" font-size="11">where the heat is made</text>';
  /* hall band */
  g+='<rect x="'+(x0+5*(bw+gap)-8)+'" y="34" width="'+(2*(bw+gap)+bw-4+16)+'" height="'+(214+bh-34+36)+'" rx="14" style="fill:none;stroke:var(--muted);stroke-dasharray:5 5"/>';
  g+='<text class="m mut" x="'+(x0+5*(bw+gap)-0)+'" y="'+(214+bh+30)+'" font-size="11" letter-spacing="1.5">THE DATA HALL</text>';
  /* support */
  g+='<g class="node" tabindex="0" role="button" data-k="c" data-i="4"><rect x="14" y="320" width="300" height="48" rx="8" style="fill:var(--surface2);stroke:var(--muted);stroke-width:2"/><text x="164" y="349" text-anchor="middle" font-size="13" font-weight="600" style="pointer-events:none">Controls (BMS / EPMS)</text></g>';
  g+='<g class="node" tabindex="0" role="button" data-k="c" data-i="5"><rect x="334" y="320" width="300" height="48" rx="8" style="fill:var(--surface2);stroke:var(--muted);stroke-width:2"/><text x="484" y="349" text-anchor="middle" font-size="13" font-weight="600" style="pointer-events:none">Water treatment + storage</text></g>';
  el.innerHTML = shell('Two chains and a room','Delta Ridge · tap any box', wrapX('<svg viewBox="0 0 '+W+' '+H+'" role="img" aria-label="Power chain and cooling chain">'+g+'</svg>',820)+'<div class="detail" id="d"><b>Read it like this</b>Amber moves electricity toward the servers. Teal carries the same energy away as heat. Almost every watt that enters a server leaves as heat, so an 8 MW hall must reject about 8 MW.</div>');
  selectable(el,'.node',function(n){
    var arr = n.getAttribute('data-k')==='p'?P:C, r=arr[+n.getAttribute('data-i')]; if(!r) return;
    $('#d',el).innerHTML='<b>'+esc(r[0])+'</b>'+esc(r[1])+(r[2]?'<br><span class="mono">DELTA RIDGE</span> '+esc(r[2]):'')+(r[3]?'<br><span class="mono">WHY PMs CARE</span> '+esc(r[3]):'');
  });
}
function wrap(s,n){ var w=s.split(' '),L=[],c=''; w.forEach(function(x){ if((c+' '+x).trim().length>n&&c){L.push(c);c=x;} else c=(c+' '+x).trim(); }); if(c)L.push(c); return L; }

/* ---------- 3. GMP breakdown ---------- */
function gmp(el){
  var seg=[
    ['Electrical (equipment + install)',146,'--power'],
    ['Mechanical (equipment + install)',83,'--cool'],
    ['Fire, security, controls',23,'--good'],
    ['Site, shell, interiors, commissioning',88,'--muted'],
    ['General conditions',24,'--line'],
    ['Insurance, bonds, taxes',6,'--line'],
    ['Contingency',14,'--warn'],
    ['Fee',16,'--crit']
  ];
  var tot=400, W=980, x=0, g='';
  seg.forEach(function(s,i){
    var w=s[1]/tot*W;
    g+='<g class="node" tabindex="0" role="button" data-i="'+i+'"><rect x="'+x+'" y="20" width="'+(w-2)+'" height="86" rx="4" style="fill:var('+s[2]+');stroke:var(--surface);stroke-width:1"/>';
    if(w>70) g+='<text x="'+(x+8)+'" y="58" font-size="22" font-weight="800" style="fill:'+(s[2]==='--line'?'var(--ink)':'#fff')+';font-family:var(--f-display);pointer-events:none">$'+s[1]+'M</text><text x="'+(x+8)+'" y="80" font-size="12" style="fill:'+(s[2]==='--line'?'var(--ink)':'#fff')+';pointer-events:none">'+Math.round(s[1]/tot*1000)/10+'%</text>';
    g+='</g>'; x+=w;
  });
  var big='<div class="kpis"><div class="kpi pw"><b>63%</b><span>electrical + mechanical systems = $252M</span></div><div class="kpi"><b>17.5%</b><span>site + shell = $70M</span></div><div class="kpi cl"><b>$12.5M</b><span>price per MW of IT load</span></div></div>';
  var lg='<div class="legend">'+seg.map(function(s){ return '<span><i style="background:var('+s[2]+')"></i>'+s[0]+'</span>'; }).join('')+'</div>';
  el.innerHTML = shell('Where the $400M GMP goes','Delta Ridge · share of price', wrapX('<svg viewBox="0 0 '+W+' 124" role="img" aria-label="GMP breakdown bar">'+g+'</svg>',720)+lg+'<div class="detail" id="d"><b>Tap a block</b>Electrical and mechanical work is nearly two thirds of the price. That is why a data center PM must read power and cooling scope fluently.</div>'+big);
  selectable(el,'.node',function(n){ var s=seg[+n.getAttribute('data-i')]; $('#d',el).innerHTML='<b>'+esc(s[0])+'</b>$'+s[1]+' million, '+(Math.round(s[1]/tot*1000)/10)+'% of the $400 million price.'; });
}

/* ---------- 4. Markup vs margin ---------- */
function markup(el){
  el.innerHTML = shell('Markup versus margin','price what you mean',
   '<div class="controls"><label>Cost ($M)<input id="c" type="number" min="1" step="1" value="384"></label><label>Rate <span class="v" id="rv">4.0%</span><input id="r" type="range" min="1" max="20" step="0.5" value="4"></label></div>'+
   '<div class="kpis" id="o"></div><p class="viz-note">Margin is a share of the <b>price</b>. Markup is a share of the <b>cost</b>. Quote a 4% margin as a 4% markup and you give money away on every job.</p>');
  function upd(){
    var c=+$('#c',el).value||0, r=+$('#r',el).value/100; $('#rv',el).textContent=(r*100).toFixed(1)+'%';
    var pm=c/(1-r), pk=c*(1+r), gap=pm-pk;
    $('#o',el).innerHTML=
     '<div class="kpi pw"><b>$'+pm.toFixed(1)+'M</b><span>price if rate is a MARGIN</span></div>'+
     '<div class="kpi cl"><b>$'+pk.toFixed(1)+'M</b><span>price if rate is a MARKUP</span></div>'+
     '<div class="kpi hot"><b>$'+gap.toFixed(2)+'M</b><span>given away by mixing them up</span></div>'+
     '<div class="kpi"><b>'+(r/(1-r)*100).toFixed(2)+'%</b><span>markup that equals this margin</span></div>';
  }
  $$('input',el).forEach(function(i){ i.addEventListener('input',upd); }); upd();
}

/* ---------- 5. Lead times + latest order date ---------- */
function leadtimes(el){
  var L=[['Large power transformers',12,26,'Often the single longest lead item'],['MV switchgear',12,20,'Gate for distribution and testing'],['Diesel generators',12,24,'Required for backup power and the integrated test'],['UPS + batteries',6,12,'Gate for bridging power; battery room readiness'],['Chillers + large cooling equipment',8,14,'Gate for cooling tests'],['LV switchboards, PDUs, busway',6,12,'Gate for hall power distribution']];
  var W=900,rowH=38,top=26,lx=250,mx=28, g='';
  for(var m=0;m<=28;m+=4){ var xx=lx+m/mx*(W-lx-20); g+='<line x1="'+xx+'" x2="'+xx+'" y1="'+top+'" y2="'+(top+rowH*L.length)+'" style="stroke:var(--line)"/><text class="m mut" x="'+xx+'" y="16" text-anchor="middle" font-size="11">'+m+'</text>'; }
  g+='<text class="m mut" x="0" y="16" font-size="11" letter-spacing="1.5">MONTHS →</text>';
  L.forEach(function(r,i){
    var y=top+i*rowH+8, x1=lx+r[1]/mx*(W-lx-20), x2=lx+r[2]/mx*(W-lx-20);
    g+='<text x="0" y="'+(y+14)+'" font-size="13">'+esc(r[0])+'</text><g class="node" tabindex="0" role="button" data-i="'+i+'"><rect x="'+x1+'" y="'+y+'" width="'+(x2-x1)+'" height="22" rx="5" style="fill:var(--power);stroke:var(--power-ink)"/><text class="m" x="'+(x1+8)+'" y="'+(y+15)+'" font-size="11" style="fill:#1A1200;pointer-events:none">'+r[1]+'–'+r[2]+' mo</text></g>';
  });
  var calc='<h4 style="font-family:var(--f-display);text-transform:uppercase;font-size:20px;margin:22px 0 10px">Latest order date calculator</h4><div class="controls">'+
   '<label>Need on site<input id="nd" type="date" value="2027-08-23"></label>'+
   '<label>Shipping (weeks)<input id="w1" type="number" min="0" value="3"></label><label>Factory test (weeks)<input id="w2" type="number" min="0" value="3"></label>'+
   '<label>Manufacturing (weeks)<input id="w3" type="number" min="0" value="26"></label><label>Submittal approval (weeks)<input id="w4" type="number" min="0" value="8"></label><label>Buffer (weeks)<input id="w5" type="number" min="0" value="4"></label></div><div class="kpis" id="o"></div>';
  el.innerHTML = shell('Long-lead equipment','illustrative lead times · verify with suppliers', wrapX('<svg viewBox="0 0 '+W+' '+(top+rowH*L.length+6)+'" role="img" aria-label="Lead time ranges">'+g+'</svg>',640)+'<div class="detail" id="d"><b>Tap a bar</b>The bar shows the range of recent lead times in months.</div>'+calc);
  selectable(el,'.node',function(n){ var r=L[+n.getAttribute('data-i')]; $('#d',el).innerHTML='<b>'+esc(r[0])+'</b>About '+r[1]+' to '+r[2]+' months. '+esc(r[3])+'.'; });
  function upd(){
    var d=new Date($('#nd',el).value+'T00:00:00'); if(isNaN(d)) return;
    var wk=0; ['w1','w2','w3','w4','w5'].forEach(function(k){ wk+= (+$('#'+k,el).value||0); });
    var o=new Date(d.getTime()-wk*7*864e5), now=new Date(); now.setHours(0,0,0,0);
    var days=Math.round((o-now)/864e5);
    $('#o',el).innerHTML='<div class="kpi pw"><b>'+o.toLocaleDateString('en-US',{month:'short',day:'numeric',year:'numeric'})+'</b><span>latest order date</span></div><div class="kpi"><b>'+wk+' wk</b><span>total chain</span></div><div class="kpi '+(days<0?'hot':'cl')+'"><b>'+(days<0?Math.abs(days)+' d late':days+' d left')+'</b><span>'+(days<0?'critical path: recover today':'float before you must order')+'</span></div>';
  }
  $$('input',el).forEach(function(i){ i.addEventListener('input',upd); }); upd();
}

/* ---------- 6. Gantt ---------- */
function gantt(el){
  var T=[
    ['Permits and early works','2027-01-04','2027-03-01',1,'Permits, early works and mobilization'],
    ['Sitework and foundations','2027-02-15','2027-06-28',1,''],
    ['Shell and envelope','2027-05-24','2027-10-25',1,'Must reach dry-in before equipment can be set indoors'],
    ['Utility substation and feed','2027-03-01','2027-11-15',1,'Permanent power on November 15, 2027. The utility’s schedule, not yours.'],
    ['Major equipment delivery','2027-08-23','2027-12-20',1,'Generators, switchgear, transformers, UPS, chillers'],
    ['Electrical install, Hall 1','2027-09-27','2028-01-24',1,''],
    ['Cooling install, Hall 1','2027-09-27','2028-01-10',0,''],
    ['Fire, security, controls','2027-11-01','2028-02-07',0,''],
    ['Commissioning L3 to L4, Hall 1','2028-01-10','2028-02-21',1,''],
    ['Integrated systems test L5, Hall 1','2028-02-21','2028-03-13',1,'Utility loss at full load, generator and UPS response, cooling ride-through'],
    ['Fit-out, Halls 2 to 4','2027-12-06','2028-06-26',0,'Staggered halls: every live hall changes the safety rules for the site'],
    ['Commissioning, Halls 2 to 4','2028-03-20','2028-08-07',0,'']
  ];
  var M=[['Hall 1 ready for service','2028-03-13',1],['Hall 2 ready','2028-05-15',0],['Hall 4 complete','2028-08-14',0]];
  var d0=new Date('2027-01-01T00:00:00'), d1=new Date('2028-09-01T00:00:00'), W=1000, lx=230, rw=W-lx-10, rowH=34, top=44;
  function X(s){ return lx+(new Date(s+'T00:00:00')-d0)/(d1-d0)*rw; }
  var g='', mon=['J','F','M','A','M','J','J','A','S','O','N','D'];
  for(var i=0;i<20;i++){ var dt=new Date(2027,i,1), xx=X(dt.getFullYear()+'-'+String(dt.getMonth()+1).padStart(2,'0')+'-01'); g+='<line x1="'+xx+'" x2="'+xx+'" y1="'+(top-6)+'" y2="'+(top+rowH*(T.length+M.length))+'" style="stroke:var(--line)"/><text class="m mut" x="'+(xx+3)+'" y="'+(top-10)+'" font-size="10">'+mon[dt.getMonth()]+'</text>'; }
  g+='<text class="m" x="'+lx+'" y="14" font-size="11" letter-spacing="1.5">2027</text><text class="m" x="'+X('2028-01-01')+'" y="14" font-size="11" letter-spacing="1.5">2028</text>';
  g+='<line x1="'+X('2028-01-01')+'" x2="'+X('2028-01-01')+'" y1="2" y2="'+(top+rowH*(T.length+M.length))+'" style="stroke:var(--muted)"/>';
  T.forEach(function(t,i){
    var y=top+i*rowH, x1=X(t[1]), x2=X(t[2]);
    g+='<text x="0" y="'+(y+21)+'" font-size="13" style="fill:var(--ink)">'+esc(t[0])+'</text><g class="node" tabindex="0" role="button" data-i="'+i+'"><rect x="'+x1+'" y="'+(y+6)+'" width="'+Math.max(6,x2-x1)+'" height="22" rx="5" style="fill:var('+(t[3]?'--power':'--cool')+');stroke:var('+(t[3]?'--power-ink':'--cool-ink')+')"/></g>';
  });
  M.forEach(function(m,i){
    var y=top+(T.length+i)*rowH, x=X(m[1]);
    g+='<text x="0" y="'+(y+21)+'" font-size="13" font-weight="700">'+esc(m[0])+'</text><g class="node" tabindex="0" role="button" data-m="'+i+'"><path d="M'+x+' '+(y+4)+' l12 12 l-12 12 l-12 -12z" style="fill:var(--crit);stroke:var(--ink)"/></g>';
    if(m[2]) g+='<line x1="'+x+'" x2="'+x+'" y1="'+(top-6)+'" y2="'+(y+4)+'" style="stroke:var(--crit);stroke-dasharray:4 4"/>';
  });
  var H=top+rowH*(T.length+M.length)+10;
  var lg='<div class="legend"><span><i style="background:var(--power)"></i>Critical path</span><span><i style="background:var(--cool)"></i>Not critical</span><span><i style="background:var(--crit);transform:rotate(45deg)"></i>Milestone</span></div>';
  el.innerHTML=shell('Delta Ridge master schedule','NTP Jan 4, 2027 → Hall 4, Aug 2028', wrapX('<svg viewBox="0 0 '+W+' '+H+'" role="img" aria-label="Gantt chart">'+g+'</svg>',860)+lg+'<div class="detail" id="d"><b>Tap a bar</b>Two chains converge on Hall 1: utility power and equipment delivery. A slip in either one moves the opening date.</div>','Sample baseline. Overlap saves time and creates congestion and risk.');
  selectable(el,'.node',function(n){
    var i=n.getAttribute('data-i'), m=n.getAttribute('data-m');
    if(i!==null){ var t=T[+i]; var days=Math.round((new Date(t[2])-new Date(t[1]))/864e5); $('#d',el).innerHTML='<b>'+esc(t[0])+'</b>'+fmtD(t[1])+' → '+fmtD(t[2])+' · '+(days/30.4).toFixed(1)+' months · '+(t[3]?'<b style="display:inline;color:var(--power-ink)">on the critical path</b>':'not critical')+(t[4]?'<br>'+esc(t[4]):''); }
    else { var mm=M[+m]; $('#d',el).innerHTML='<b>'+esc(mm[0])+'</b>'+fmtD(mm[1])+(mm[2]?'<br>Liquidated damages of $40,000 per calendar day apply if this date slips because of you.':''); }
  });
}
function fmtD(s){ return new Date(s+'T00:00:00').toLocaleDateString('en-US',{month:'short',day:'numeric',year:'numeric'}); }

/* ---------- 7. Delay cost ---------- */
function delay(el){
  el.innerHTML=shell('What a day of delay costs','Delta Ridge Hall 1',
   '<div class="controls"><label>Delay <span class="v" id="dv">10 working days</span><input id="d" type="range" min="0" max="60" step="1" value="10"></label>'+
   '<label>Whose delay is it?<select id="who"><option value="mine">Mine (GC or subs)</option><option value="theirs">Excusable (owner, utility, weather)</option></select></label></div>'+
   '<div id="bar"></div><div class="kpis" id="o"></div>',
   'GC general conditions: about $55,000 per working day ($24M over 20 months). Hall 1 liquidated damages: $40,000 per calendar day. Seven calendar days equal five working days.');
  function upd(){
    var wd=+$('#d',el).value, cd=wd*7/5, gc=wd*55000, ld=cd*40000, mine=$('#who',el).value==='mine';
    $('#dv',el).textContent=wd+' working days ('+Math.round(cd)+' calendar)';
    var tot=gc+(mine?ld:0), max=60*55000+84*40000;
    var w=function(v){ return (v/max*100).toFixed(2)+'%'; };
    $('#bar',el).innerHTML='<div style="display:flex;height:34px;border-radius:8px;overflow:hidden;background:var(--surface2);border:1px solid var(--line)"><div style="width:'+w(gc)+';background:var(--power)"></div><div style="width:'+w(mine?ld:0)+';background:var(--crit)"></div></div><div class="legend"><span><i style="background:var(--power)"></i>Extended general conditions</span><span><i style="background:var(--crit)"></i>Liquidated damages</span></div>';
    $('#o',el).innerHTML='<div class="kpi pw"><b>'+usd(gc)+'</b><span>extended general conditions</span></div><div class="kpi '+(mine?'hot':'')+'"><b>'+usd(mine?ld:0)+'</b><span>LD exposure on Hall 1</span></div><div class="kpi '+(mine?'hot':'cl')+'"><b>'+usd(tot)+'</b><span>'+(mine?'total if the delay is yours':'you may be due time, and sometimes money')+'</span></div>';
  }
  $$('input,select',el).forEach(function(i){ i.addEventListener('input',upd); }); upd();
}

/* ---------- 8. Deposits ---------- */
function deposits(el){
  var D=[['20 generators',38.0,30,'--power'],['MV switchgear, UPS, PDUs, other electrical',28.0,20,'--cool'],['20 chillers',26.0,20,'--good']];
  var rows=D.map(function(d,i){ return '<label>'+d[0]+' <span class="v" id="v'+i+'"></span><input id="s'+i+'" type="range" min="0" max="40" step="5" value="'+d[2]+'"></label>'; }).join('');
  el.innerHTML=shell('The deposit problem','cash out before cash in',
   '<div class="controls">'+rows+'<label>Months carried <span class="v" id="mv"></span><input id="m" type="range" min="1" max="12" value="5"></label><label>Cost of money <span class="v" id="rv"></span><input id="r" type="range" min="2" max="12" step="0.5" value="7"></label></div><div id="bar"></div><div class="kpis" id="o"></div>',
   'Order values and deposit percentages come from the Delta Ridge example. Slide them to see the cash you must fund before the owner pays for installed work.');
  function upd(){
    var tot=0, segs='', lg='';
    D.forEach(function(d,i){ var p=+$('#s'+i,el).value, amt=d[1]*p/100; tot+=amt; $('#v'+i,el).textContent=p+'% = $'+amt.toFixed(1)+'M'; segs+='<div style="width:'+(amt/40*100)+'%;background:var('+d[3]+')" title="'+esc(d[0])+'"></div>'; lg+='<span><i style="background:var('+d[3]+')"></i>'+d[0]+'</span>'; });
    var m=+$('#m',el).value, r=+$('#r',el).value; $('#mv',el).textContent=m+' months'; $('#rv',el).textContent=r.toFixed(1)+'% a year';
    $('#bar',el).innerHTML='<div style="display:flex;height:34px;border-radius:8px;overflow:hidden;background:var(--surface2);border:1px solid var(--line)">'+segs+'</div><div class="legend">'+lg+'</div>';
    $('#o',el).innerHTML='<div class="kpi pw"><b>$'+tot.toFixed(1)+'M</b><span>deposits you fund at order</span></div><div class="kpi hot"><b>$'+(tot*1e6*r/100*m/12/1000).toFixed(0)+'k</b><span>cost of carrying them</span></div>';
  }
  $$('input',el).forEach(function(i){ i.addEventListener('input',upd); }); upd();
}

/* ---------- 9. Phases ---------- */
function phases(el){
  var P=[['A','Mobilization, site work, foundations',32,1,6],['B','Shell and envelope',38,5,10],['C','Major equipment (purchase)',104,8,12],['D','Electrical installation',80,9,14],['E','Mechanical installation',45,9,14],['F','Fire, security, controls',23,10,15],['G','White space and support areas',10,12,18],['H','Commissioning and testing',8,13,20],['I','GCs, insurance, contingency, fee',60,1,20]];
  var W=1000,lx=300,rw=W-lx-90,rowH=36,top=46,g='';
  for(var m=0;m<=20;m+=2){ var xx=lx+m/20*rw; g+='<line x1="'+xx+'" x2="'+xx+'" y1="'+(top-6)+'" y2="'+(top+rowH*P.length)+'" style="stroke:var(--line)"/><text class="m mut" x="'+xx+'" y="'+(top-12)+'" text-anchor="middle" font-size="10">'+m+'</text>'; }
  g+='<text class="m mut" x="'+lx+'" y="12" font-size="10" letter-spacing="1.5">MONTHS FROM NTP</text><text class="m mut" x="'+W+'" y="12" text-anchor="end" font-size="10" letter-spacing="1.5">$M · SHARE</text>';
  P.forEach(function(p,i){
    var y=top+i*rowH, x1=lx+(p[3]-1)/20*rw, x2=lx+p[4]/20*rw, op=Math.min(1,0.45+p[2]/104*0.55);
    g+='<text x="0" y="'+(y+22)+'" font-size="13"><tspan font-weight="700" class="m">'+p[0]+'</tspan>  '+esc(p[1].length>38?p[1].slice(0,36)+'…':p[1])+'</text><g class="node" tabindex="0" role="button" data-i="'+i+'"><rect x="'+x1+'" y="'+(y+6)+'" width="'+(x2-x1)+'" height="22" rx="5" style="fill:var('+(p[0]==='I'?'--muted':(p[0]==='D'||p[0]==='C'||p[0]==='F')?'--power':'--cool')+');fill-opacity:'+(p[0]==='I'?0.5:1)+'"/></g><text class="m" x="'+W+'" y="'+(y+22)+'" text-anchor="end" font-size="12">$'+p[2].toFixed(0)+'M · '+(p[2]/4).toFixed(1)+'%</text>';
  });
  el.innerHTML=shell('Where the money goes, and when','9 phases · $400M · 20 months', wrapX('<svg viewBox="0 0 '+W+' '+(top+rowH*P.length+8)+'" role="img" aria-label="Phase map">'+g+'</svg>',820)+'<div class="legend"><span><i style="background:var(--power)"></i>Electrical-led phase</span><span><i style="background:var(--cool)"></i>Other phase</span></div><div class="detail" id="d"><b>Tap a bar</b>Equipment you buy is the largest item, and electrical plus mechanical installation labor is bigger than the whole shell. That is where field effort, risk and schedule pressure concentrate.</div>','Month ranges for A to F follow the chapter headings. G and H follow the hall fit-out and commissioning dates on the master schedule.');
  selectable(el,'.node',function(n){ var p=P[+n.getAttribute('data-i')]; $('#d',el).innerHTML='<b>Phase '+p[0]+': '+esc(p[1])+'</b>$'+p[2]+' million ('+(p[2]/4).toFixed(1)+'% of price) · months '+p[3]+' to '+p[4]+'.'; });
}

/* ---------- 10. Commissioning ladder ---------- */
function commissioning(el){
  var C=BK.comm||[]; var W=1000,H=330,g='',n=5;
  var colors=['--muted','--cool','--cool','--power','--crit'];
  for(var i=0;i<n;i++){
    var x=10+i*196, h=70+i*45, y=H-h-10;
    g+='<g class="node" tabindex="0" role="button" data-i="'+i+'"><rect x="'+x+'" y="'+y+'" width="186" height="'+h+'" rx="8" style="fill:var('+colors[i]+');stroke:var(--ink);stroke-width:1.5"/><text x="'+(x+14)+'" y="'+(y+40)+'" style="font-family:var(--f-display);font-weight:800;font-size:44px;fill:#fff;pointer-events:none">L'+(i+1)+'</text><text x="'+(x+14)+'" y="'+(y+62)+'" font-size="13" style="fill:#fff;pointer-events:none">'+['Factory witness','Delivery + install','Pre-functional','Functional tests','Integrated (IST)'][i]+'</text></g>';
  }
  var dts=['','during procurement','Jan 10 \u2013 Feb 21, 2028','Jan 10 \u2013 Feb 21, 2028','Feb 21 \u2013 Mar 13, 2028'];
  for(var q=1;q<n;q++){ var xq=10+q*196, hq=70+q*45, yq=H-hq-10; g+='<text class="m" x="'+(xq+14)+'" y="'+(yq+84)+'" font-size="11" style="fill:#fff;fill-opacity:.9;pointer-events:none">'+dts[q]+'</text>'; }
  el.innerHTML=shell('Five levels of commissioning','proof, climbing','<div class="scroll-x"><div style="min-width:720px"><svg viewBox="0 0 '+W+' '+H+'" role="img" aria-label="Commissioning levels as steps">'+g+'</svg></div></div><div class="detail" id="d"><b>Tap a step</b>Each level proves something the one below cannot. L5 proves the systems work together, including under failure.</div>','On Delta Ridge, L3 and L4 for Hall 1 run Jan 10 to Feb 21, 2028; the IST runs Feb 21 to Mar 13, 2028. L1 and L2 happen earlier, during procurement and installation.');
  selectable(el,'.node',function(nd){ var r=C[+nd.getAttribute('data-i')]; if(!r) return; $('#d',el).innerHTML='<b>'+esc(r[0])+'</b>'+esc(r[1])+'<br><span class="mono">DELTA RIDGE</span> '+esc(r[2])+'<br><span class="mono">WITNESSES</span> '+esc(r[3])+' · <span class="mono">RECORDS</span> '+esc(r[4]); });
}

/* ---------- 11. Risk heat map ---------- */
function riskmap(el){
  var R=BK.risks||[]; var W=560,H=470,P=46,cell=(W-P-10)/5,ch=(H-P-30)/5,g='';
  for(var l=1;l<=5;l++) for(var im=1;im<=5;im++){
    var s=l*im, c=s>=15?'--crit':s>=10?'--warn':s>=5?'--power':'--good';
    g+='<rect x="'+(P+(im-1)*cell)+'" y="'+(10+(5-l)*ch)+'" width="'+(cell-2)+'" height="'+(ch-2)+'" rx="4" style="fill:var('+c+');fill-opacity:.22;stroke:var('+c+');stroke-opacity:.5"/><text class="m" x="'+(P+(im-1)*cell+6)+'" y="'+(10+(5-l)*ch+16)+'" font-size="10" style="fill:var(--muted)">'+s+'</text>';
  }
  for(var k=1;k<=5;k++){ g+='<text class="m mut" x="'+(P-10)+'" y="'+(10+(5-k)*ch+ch/2+4)+'" text-anchor="end" font-size="12">'+k+'</text><text class="m mut" x="'+(P+(k-1)*cell+cell/2)+'" y="'+(H-14)+'" text-anchor="middle" font-size="12">'+k+'</text>'; }
  g+='<text class="m mut" x="'+(P+(W-P)/2)+'" y="'+(H+2)+'" text-anchor="middle" font-size="11" letter-spacing="1.5">IMPACT →</text><text class="m mut" transform="translate(10 '+(H/2-10)+') rotate(-90)" text-anchor="middle" font-size="11" letter-spacing="1.5">LIKELIHOOD →</text>';
  var buckets={};
  R.forEach(function(r,i){ var key=r.l+'-'+r.i; (buckets[key]=buckets[key]||[]).push(i); });
  R.forEach(function(r,i){
    var key=r.l+'-'+r.i, idx=buckets[key].indexOf(i), cnt=buckets[key].length;
    var cx=P+(r.i-1)*cell+cell/2+(cnt>1?(idx-(cnt-1)/2)*34:0), cy=10+(5-r.l)*ch+ch/2+6;
    g+='<g class="node" tabindex="0" role="button" data-i="'+i+'"><circle cx="'+cx+'" cy="'+cy+'" r="17" style="fill:var(--inv-bg);stroke:var(--surface);stroke-width:2"/><text x="'+cx+'" y="'+(cy+4)+'" text-anchor="middle" font-size="12" font-weight="700" style="fill:var(--inv-fg);pointer-events:none">'+esc(r.id)+'</text></g>';
  });
  el.innerHTML=shell('Delta Ridge risk map','score = likelihood × impact',wrapX('<svg viewBox="0 0 '+W+' '+(H+12)+'" role="img" aria-label="Risk heat map">'+g+'</svg>',480)+'<div class="legend"><span><i style="background:var(--crit)"></i>15+ act now</span><span><i style="background:var(--warn)"></i>10–14</span><span><i style="background:var(--power)"></i>5–9</span><span><i style="background:var(--good)"></i>under 5</span></div><div class="detail" id="d"><b>Tap a risk</b>Focus on scores above 12 first. Review the register every week and compare remaining contingency to remaining risk every month.</div>');
  selectable(el,'.node',function(n){ var r=R[+n.getAttribute('data-i')]; $('#d',el).innerHTML='<b>'+esc(r.id)+': '+esc(r.t)+'</b>Likelihood '+r.l+' × impact '+r.i+' = <b style="display:inline">'+(r.l*r.i)+'</b><br><span class="mono">RESPONSE</span> '+esc(r.r)+'<br><span class="mono">OWNER</span> '+esc(r.o); });
}

/* ---------- 12. Liquid cooling diagram ---------- */
function liquid(el){
  var N={
    cp:['Cold plates','Metal plates on the chips that move heat into the fluid. Other approaches include rear-door heat exchangers and immersion in a bath of fluid; the team must know which one the tenant chose.'],
    mf:['Rack manifold','Splits the fluid into many small flows to each server.'],
    cdu:['CDU (coolant distribution unit)','A heat exchanger and pump skid that separates the building water from the clean fluid that touches the servers, and controls its temperature and flow.'],
    fan:['Server fans','About 25% of the heat in this design still leaves as hot air.'],
    cont:['Hot-aisle containment','Keeps hot exhaust air apart from the cold supply air.'],
    crah:['CRAH or fan wall','Cools the air with chilled water from the facility loop.'],
    loop:['Facility loop','Large pipes and pumps carry water between the heat plant and the hall.'],
    plant:['Heat plant','Chillers, dry coolers or cooling towers reject heat to the outside.']
  };
  var W=1000,H=330,g='<defs><marker id="al" viewBox="0 0 10 10" refX="9" refY="5" markerUnits="userSpaceOnUse" markerWidth="13" markerHeight="13" orient="auto"><path d="M0 0L10 5L0 10z" style="fill:var(--cool)"/></marker><marker id="aa" viewBox="0 0 10 10" refX="9" refY="5" markerUnits="userSpaceOnUse" markerWidth="13" markerHeight="13" orient="auto"><path d="M0 0L10 5L0 10z" style="fill:var(--power)"/></marker></defs>';
  function box(k,x,y,c,w){ w=w||150; return '<g class="node" tabindex="0" role="button" data-k="'+k+'"><rect x="'+x+'" y="'+y+'" width="'+w+'" height="64" rx="8" style="fill:var('+c+'-soft);stroke:var('+c+');stroke-width:2"/><text x="'+(x+w/2)+'" y="'+(y+38)+'" text-anchor="middle" font-size="13" font-weight="600" style="pointer-events:none">'+esc(N[k][0].split(' (')[0])+'</text></g>'; }
  g+='<text class="m" x="10" y="26" font-size="12" letter-spacing="2" style="fill:var(--cool-ink)">LIQUID PATH · about 75% of the heat</text>';
  g+=box('cp',10,40,'--cool')+box('mf',210,40,'--cool')+box('cdu',410,40,'--cool');
  g+='<text class="m" x="10" y="202" font-size="12" letter-spacing="2" style="fill:var(--power-ink)">AIR PATH · the other quarter</text>';
  g+=box('fan',10,216,'--power')+box('cont',210,216,'--power')+box('crah',410,216,'--power');
  [[160,72,'--cool','al'],[360,72,'--cool','al']].forEach(function(a){ g+='<path class="flow" d="M'+a[0]+' '+a[1]+' H'+(a[0]+48)+'" style="stroke:var('+a[2]+');stroke-width:5;fill:none" marker-end="url(#'+a[3]+')"/>'; });
  [[160,248],[360,248]].forEach(function(a){ g+='<path class="flow slow" d="M'+a[0]+' '+a[1]+' H'+(a[0]+48)+'" style="stroke:var(--power);stroke-width:2.5;fill:none" marker-end="url(#aa)"/>'; });
  g+='<path class="flow" d="M560 72 H640 V150 H690" style="stroke:var(--cool);stroke-width:5;fill:none" marker-end="url(#al)"/><path class="flow slow" d="M560 248 H640 V180 H690" style="stroke:var(--power);stroke-width:2.5;fill:none" marker-end="url(#aa)"/>';
  g+=box('loop',692,118,'--cool',140)+'<path class="flow" d="M832 150 H872" style="stroke:var(--cool);stroke-width:6;fill:none" marker-end="url(#al)"/>'+box('plant',874,118,'--cool',116);
  el.innerHTML=shell('Liquid-cooled hall','Hall 5 · how rack heat reaches the heat plant',wrapX('<svg viewBox="0 0 '+W+' '+H+'" role="img" aria-label="Liquid path and air path">'+g+'</svg>',820)+'<div class="detail" id="d"><b>Tap a box</b>Two paths, one plant. The thick line carries the larger share of the heat. Both end at the same facility loop and heat plant, which is why a 12 MW AI hall needs a much bigger plant than an 8 MW conventional hall.</div>');
  selectable(el,'.node',function(n){ var r=N[n.getAttribute('data-k')]; $('#d',el).innerHTML='<b>'+esc(r[0])+'</b>'+esc(r[1]); });
}

/* ---------- 13. Hall sizer ---------- */
function sizer(el){
  el.innerHTML=shell('Size your own hall','try Hall 5 or a conventional hall',
   '<div class="tabs"><button type="button" id="p5" aria-pressed="true">Hall 5 (AI)</button><button type="button" id="p1" aria-pressed="false">Conventional hall</button></div>'+
   '<div class="controls"><label>IT load <span class="v" id="itv"></span><input id="it" type="range" min="2" max="30" step="0.5" value="12"></label>'+
   '<label>Share of heat captured by liquid <span class="v" id="lqv"></span><input id="lq" type="range" min="0" max="90" step="5" value="75"></label>'+
   '<label>Electrical losses (% of IT) <span class="v" id="lsv"></span><input id="ls" type="range" min="0" max="10" step="0.5" value="5"></label>'+
   '<label>PUE <span class="v" id="pev"></span><input id="pe" type="range" min="1.1" max="1.6" step="0.05" value="1.2"></label>'+
   '<label>Chiller size (tons)<input id="ct" type="number" min="100" step="50" value="650"></label><label>Generator size (MW)<input id="gm" type="number" min="0.5" step="0.5" value="3"></label><label>Power per rack (kW)<input id="kr" type="number" min="3" step="1" value="60"></label></div>'+
   '<div id="bar"></div><div class="kpis" id="o"></div>',
   'Cooling tons = heat load in kW ÷ 3.517. N+1 adds one spare unit. The book’s worked example for Hall 5 is 7 chillers and 6 generators against 5 and 5 for a conventional 8 MW hall.');
  var ids=['it','lq','ls','pe','ct','gm','kr'];
  function set(v){ ids.forEach(function(k,i){ $('#'+k,el).value=v[i]; }); upd(); }
  $('#p5',el).onclick=function(){ set([12,75,5,1.2,650,3,60]); tab(5); };
  $('#p1',el).onclick=function(){ set([8,0,5,1.3,650,3,8]); tab(1); };
  function tab(k){ $('#p5',el).setAttribute('aria-pressed',k===5); $('#p1',el).setAttribute('aria-pressed',k===1); }
  function upd(){
    var it=+$('#it',el).value, lq=+$('#lq',el).value/100, ls=+$('#ls',el).value/100, pe=+$('#pe',el).value, ct=+$('#ct',el).value||650, gm=+$('#gm',el).value||3, kr=+$('#kr',el).value||1;
    $('#itv',el).textContent=it+' MW'; $('#lqv',el).textContent=Math.round(lq*100)+'%'; $('#lsv',el).textContent=(ls*100).toFixed(1)+'%'; $('#pev',el).textContent=pe.toFixed(2);
    var loss=it*ls, heat=it+loss, tons=heat*1000/3.517, liqMW=it*lq, airMW=it*(1-lq)+loss;
    var ch=Math.ceil(tons/ct), gens=Math.ceil(it*pe/gm), racks=Math.round(it*1000/kr);
    $('#bar',el).innerHTML='<div style="display:flex;height:34px;border-radius:8px;overflow:hidden;border:1px solid var(--line)"><div style="width:'+(liqMW/heat*100)+'%;background:var(--cool)"></div><div style="width:'+(airMW/heat*100)+'%;background:var(--power)"></div></div><div class="legend"><span><i style="background:var(--cool)"></i>Liquid '+liqMW.toFixed(1)+' MW ('+fmt(liqMW*1000/3.517)+' tons)</span><span><i style="background:var(--power)"></i>Air '+airMW.toFixed(1)+' MW ('+fmt(airMW*1000/3.517)+' tons)</span></div>';
    $('#o',el).innerHTML='<div class="kpi"><b>'+fmt(tons)+'</b><span>cooling tons</span></div><div class="kpi cl"><b>'+ch+' + 1 = '+(ch+1)+'</b><span>chillers, N+1</span></div><div class="kpi pw"><b>'+(it*pe).toFixed(1)+' MW</b><span>peak facility load</span></div><div class="kpi pw"><b>'+gens+' + 1 = '+(gens+1)+'</b><span>generators, N+1</span></div><div class="kpi"><b>'+fmt(racks)+'</b><span>racks at '+kr+' kW</span></div>';
  }
  $$('input',el).forEach(function(i){ i.addEventListener('input',function(){ tab(0); upd(); }); }); upd();
}

var MAP={stakeholders:stakeholders,chain:chain,gmp:gmp,markup:markup,leadtimes:leadtimes,gantt:gantt,delay:delay,deposits:deposits,phases:phases,commissioning:commissioning,riskmap:riskmap,liquid:liquid,sizer:sizer};
$$('.viz-slot').forEach(function(el){ var f=MAP[el.getAttribute('data-viz')]; if(f){ try{ f(el); }catch(e){ console.error(e); } } });
})();

</script>
<script>
(function(){
'use strict';
var $=function(s,r){return (r||document).querySelector(s)}, $$=function(s,r){return Array.prototype.slice.call((r||document).querySelectorAll(s))};
function safe(f){try{return f()}catch(e){return null}}
/* theme */
var root=document.documentElement;
var saved=safe(function(){return localStorage.getItem('dc-theme')});
if(saved) root.setAttribute('data-theme',saved);
function curDark(){var t=root.getAttribute('data-theme'); return t? t==='dark' : matchMedia('(prefers-color-scheme: dark)').matches}
$$('.themebtn').forEach(function(b){b.addEventListener('click',function(){var n=curDark()?'light':'dark';root.setAttribute('data-theme',n);safe(function(){localStorage.setItem('dc-theme',n)})})});
/* menu */
var menu=function(o){document.body.classList.toggle('menu',o)};
$$('.menubtn').forEach(function(b){b.addEventListener('click',function(){menu(!document.body.classList.contains('menu'))})});
$('.scrim').addEventListener('click',function(){menu(false)});
$$('aside.rail a').forEach(function(a){a.addEventListener('click',function(){ if(matchMedia('(max-width:1100px)').matches) menu(false); })});
/* progress + spy */
var prog=$('#progress'), chs=$$('.chapter'), secs=$$('.sec[id]'), tops=$$('.toc-ch'), tl=$('.topbar .t');
var ticking=false;
function spy(){
  ticking=false;
  var h=document.documentElement; var p=h.scrollTop/(h.scrollHeight-h.clientHeight||1); prog.style.width=(p*100)+'%';
  var y=window.scrollY+120, cur=null, csec=null;
  chs.forEach(function(c){ if(c.offsetTop<=y) cur=c; });
  secs.forEach(function(s){ var r=s.getBoundingClientRect(); if(r.top<=140) csec=s; });
  tops.forEach(function(t){ t.classList.toggle('open', !!cur && t.getAttribute('data-ch')===cur.id); });
  $$('.toc-subs a.on').forEach(function(a){a.classList.remove('on')});
  if(csec){ var a=$('.toc-subs a[data-sec="'+csec.id+'"]'); if(a){a.classList.add('on'); var rail=$('aside.rail'); var ar=a.getBoundingClientRect(), rr=rail.getBoundingClientRect(); if(ar.top<rr.top+60||ar.bottom>rr.bottom-40) rail.scrollTop+= ar.top-rr.top-rr.height/2; } }
  if(tl) tl.textContent= cur ? ($('.kicker',cur).textContent+' · '+$('h1',cur).textContent) : 'How Data Center Construction Projects Really Work';
}
window.addEventListener('scroll',function(){ if(!ticking){ticking=true;requestAnimationFrame(spy)} },{passive:true});
window.addEventListener('resize',spy); spy();
/* search */
var idx=[]; secs.forEach(function(s){ var ch=s.closest('.chapter'); idx.push({id:s.id, t:$('.sectitle',s)?$('.sectitle',s).textContent:'', n:$('.secnum',s)?$('.secnum',s).textContent:'', ch:ch?$('.kicker',ch).textContent:'', txt:s.textContent.replace(/\s+/g,' ')}); });
var q=$('#q'), res=$('#results');
function esc(s){return s.replace(/[&<>]/g,function(c){return {'&':'&amp;','<':'&lt;','>':'&gt;'}[c]})}
q.addEventListener('input',function(){
  var v=q.value.trim().toLowerCase(); if(v.length<2){res.style.display='none';return}
  var out=[]; idx.forEach(function(r){ var i=r.txt.toLowerCase().indexOf(v), ti=r.t.toLowerCase().indexOf(v); if(i>-1||ti>-1){ var sn=i>-1? r.txt.slice(Math.max(0,i-50),i+90):''; out.push({r:r,score:(ti>-1?0:1),sn:sn,i:i}) } });
  out.sort(function(a,b){return a.score-b.score});
  res.innerHTML= out.slice(0,12).map(function(o){ var s=o.sn.replace(new RegExp('('+v.replace(/[.*+?^${}()|[\]\\]/g,'\\$&')+')','ig'),'\u0001$1\u0002'); s=esc(s).replace(/\u0001/g,'<mark>').replace(/\u0002/g,'</mark>'); return '<a href="#'+o.r.id+'"><b>'+esc((o.r.n?o.r.n+' ':'')+o.r.t)+'</b><small>'+esc(o.r.ch)+(s?' · …'+s+'…':'')+'</small></a>'}).join('') || '<a>No matches</a>';
  res.style.display='block';
});
res.addEventListener('click',function(e){ if(e.target.closest('a[href]')){ res.style.display='none'; q.value=''; if(matchMedia('(max-width:1100px)').matches) menu(false);} });
/* permalinks copy */
$$('.perma').forEach(function(a){a.addEventListener('click',function(e){ var u=location.href.split('#')[0]+a.getAttribute('href'); if(navigator.clipboard&&navigator.clipboard.writeText){ navigator.clipboard.writeText(u).then(function(){a.textContent='copied'; setTimeout(function(){a.textContent='#'},1200)},function(){}) } })});
/* first moves checklist */
var key='dc-moves';
var done=safe(function(){return JSON.parse(localStorage.getItem(key)||'{}')})||{};
$$('.sec.moves').forEach(function(s){
  var hint=document.createElement('div'); hint.className='hint'; hint.textContent='Tap a move to tick it off'; var h2=$('h2',s); h2.insertAdjacentElement('afterend',hint);
  $$('li',s).forEach(function(li,i){ var k=s.id+'-'+i; if(done[k]) li.classList.add('done'); li.tabIndex=0;
    function t(){ li.classList.toggle('done'); done[k]=li.classList.contains('done'); safe(function(){localStorage.setItem(key,JSON.stringify(done))}); }
    li.addEventListener('click',t); li.addEventListener('keydown',function(e){ if(e.key==='Enter'||e.key===' '){e.preventDefault();t()} }); });
});
/* reveal-all for quizzes */
$$('.quizsub').forEach(function(s){ var b=document.createElement('button'); b.type='button'; b.className='btn revealall'; b.textContent='Reveal all answers'; var open=false; b.addEventListener('click',function(){ open=!open; $$('details',s).forEach(function(d){d.open=open}); b.textContent=open?'Hide all answers':'Reveal all answers'}); $('h3',s).insertAdjacentElement('afterend',b); });
})();

</script>
<script>
(function(){
 var c=document.getElementById('hc'); if(!c) return; var x=c.getContext('2d'); var cell=16,cols,rows,ph=[];
 var reduce=matchMedia('(prefers-reduced-motion: reduce)').matches;
 function size(){ var r=c.getBoundingClientRect(); c.width=r.width; c.height=r.height; cols=Math.ceil(c.width/cell); rows=Math.ceil(c.height/cell); ph=[]; for(var i=0;i<cols*rows;i++) ph.push(Math.random()*6.28); }
 function draw(t){ x.clearRect(0,0,c.width,c.height); for(var j=0;j<rows;j++) for(var i=0;i<cols;i++){ var p=ph[j*cols+i]; var a=(Math.sin(t/900+p+i*0.15)+1)/2; if(a<0.55) continue; var left=i/cols; x.fillStyle= left<0.5? 'rgba(245,165,36,'+(a-0.5)*0.55+')' : 'rgba(60,195,220,'+(a-0.5)*0.55+')'; x.fillRect(i*cell+2,j*cell+2,cell-4,cell-4); } }
 size(); draw(0); addEventListener('resize',function(){ size(); draw(0); });
 if(!reduce){ var last=0; (function loop(t){ if(t-last>66){ draw(t); last=t; } requestAnimationFrame(loop); })(0); }
})();
</script>
<script>
(function(){
'use strict';
var root = document.getElementById('pcd'); if(!root) return;
var $ = function(s,r){ return (r||root).querySelector(s); };
var $$ = function(s,r){ return Array.prototype.slice.call((r||root).querySelectorAll(s)); };
function safe(f){ try{ return f(); }catch(e){ return null; } }
var fm = function(n){ return Math.round(n).toLocaleString('en-US'); };
var fM = function(n,d){ return '$'+(n/1e6).toFixed(d==null?2:d)+'M'; };
var esc = function(s){ return String(s).replace(/[&<>"]/g,function(c){return {'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c];}); };
if(window.Chart){ Chart.defaults.color='#94a3b8'; Chart.defaults.font.family="'IBM Plex Sans',system-ui,sans-serif"; Chart.defaults.borderColor='rgba(148,163,184,.15)'; }

/* =================================================================
   TAB SWITCHING
================================================================= */
var tabs = ['fin','time','ops'], inited = {}, current = 'fin';
function show(t){
  if(tabs.indexOf(t)<0) t='fin'; current=t;
  tabs.forEach(function(k){
    var p=$('#pcd-p-'+k), b=$('#pcd-t-'+k), on=(k===t);
    p.hidden=!on; b.setAttribute('aria-selected', on?'true':'false');
    b.className = 'pcd-tab px-4 py-2.5 rounded-lg text-sm font-semibold transition flex items-center gap-2 ' + (on ? 'bg-emerald-500 text-slate-950 shadow-lg shadow-emerald-500/20' : 'bg-slate-800 text-slate-300 hover:bg-slate-700 border border-slate-700');
  });
  if(!inited[t]){ inited[t]=true; ({fin:initFin,time:initTime,ops:initOps})[t](); }
  if(t==='time') requestAnimationFrame(drawDeps);
  safe(function(){ localStorage.setItem('pcd-tab',t); });
}
tabs.forEach(function(k){ $('#pcd-t-'+k).addEventListener('click',function(){ show(k); }); });
document.addEventListener('click',function(e){ var a=e.target.closest&&e.target.closest('a[href^="#pcd-"]'); if(!a) return; var k=a.getAttribute('href').replace('#pcd-',''); if(tabs.indexOf(k)>=0){ e.preventDefault(); show(k); root.scrollIntoView({behavior:'smooth',block:'start'}); } });
$('#pcd-tablist').addEventListener('keydown',function(e){ var i=tabs.indexOf(current); if(e.key==='ArrowRight'){ show(tabs[(i+1)%3]); $('#pcd-t-'+current).focus(); } if(e.key==='ArrowLeft'){ show(tabs[(i+2)%3]); $('#pcd-t-'+current).focus(); } });

/* =================================================================
   TAB 1 - FINANCIALS (interactive BOQ)
================================================================= */
var DOM = ['Civil / Structural','Power','Cooling / HVAC','Network / Telecom','Fire / Security'];
var DCOL = {'Civil / Structural':'#94a3b8','Power':'#6366f1','Cooling / HVAC':'#10b981','Network / Telecom':'#38bdf8','Fire / Security':'#fbbf24'};
var DICON = {'Civil / Structural':'fa-building','Power':'fa-bolt','Cooling / HVAC':'fa-snowflake','Network / Telecom':'fa-network-wired','Fire / Security':'fa-shield-halved'};
var ITEMS = (window.BOQ||[]).map(function(x){ return {id:x.id,d:x.d,desc:x.desc,u:x.u,q:x.q,r:x.r,bq:x.q,br:x.r}; });
var TIER4 = {'P-01':1.6,'P-03':1.6,'P-04':1.25,'P-08':1.2,'P-09':1.2,'P-10':1.3,'P-11':1.3,'M-01':1.6,'M-03':1.6,'M-05':1.3,'M-07':1.3};
var S = { it:32, tier:3, filter:'All', q:'', gc:24/340, ins:6/340, cont:14/340, fee:0.04 };
var BASE_DIRECT = ITEMS.reduce(function(a,i){ return a+i.q*i.r; },0);
var BASE_GMP = BASE_DIRECT*(1+S.gc+S.ins+S.cont)/(1-S.fee);
var charts = {};

function tot(i){ return i.q*i.r; }
function sums(){
  var by={}; DOM.forEach(function(d){ by[d]=0; });
  var direct=0; ITEMS.forEach(function(i){ var t=tot(i); by[i.d]+=t; direct+=t; });
  var gc=direct*S.gc, ins=direct*S.ins, cont=direct*S.cont, cost=direct+gc+ins+cont, gmp=cost/(1-S.fee);
  return {by:by,direct:direct,gc:gc,ins:ins,cont:cont,cost:cost,fee:gmp-cost,gmp:gmp};
}

function initFin(){
  /* controls */
  var pct=function(v){ return (v*100).toFixed(2); };
  $('#c-it').value=S.it; $('#c-gc').value=pct(S.gc); $('#c-ins').value=pct(S.ins); $('#c-cont').value=pct(S.cont); $('#c-fee').value=pct(S.fee);
  var map={'c-it':function(v){S.it=Math.max(1,v);},'c-gc':function(v){S.gc=v/100;},'c-ins':function(v){S.ins=v/100;},'c-cont':function(v){S.cont=v/100;},'c-fee':function(v){S.fee=Math.min(.5,Math.max(0,v/100));}};
  Object.keys(map).forEach(function(id){ $('#'+id).addEventListener('input',function(e){ var v=parseFloat(e.target.value); if(isNaN(v)) return; map[id](v); recalc(); }); });
  $('#c-tier').addEventListener('change',function(e){
    S.tier = +e.target.value;
    ITEMS.forEach(function(i){ var m = (S.tier===4 && TIER4[i.id]) ? TIER4[i.id] : 1; i.q = Math.round(i.bq*m*100)/100; var inp=$('#q-'+i.id); if(inp) inp.value=i.q; });
    recalc();
  });
  /* filter chips */
  var chips=['All'].concat(DOM);
  $('#c-chips').innerHTML = chips.map(function(c){ return '<button type="button" data-f="'+esc(c)+'" class="chip px-3 py-1.5 rounded-full text-xs font-semibold border border-slate-600 transition"></button>'; }).join('');
  $$('#c-chips .chip').forEach(function(b){ b.textContent=b.getAttribute('data-f'); b.addEventListener('click',function(){ S.filter=b.getAttribute('data-f'); applyFilter(); }); });
  $('#c-search').addEventListener('input',function(e){ S.q=e.target.value.toLowerCase(); applyFilter(); });
  /* table */
  var html='';
  DOM.forEach(function(d){
    html+='<tr class="grp" data-g="'+esc(d)+'"><td colspan="7" class="bg-slate-900/80 px-4 py-2.5 border-y border-slate-700"><div class="flex items-center justify-between gap-3 flex-wrap"><span class="font-bold text-slate-100 flex items-center gap-2"><span class="w-2.5 h-2.5 rounded-full inline-block" style="background:'+DCOL[d]+'"></span><i class="fa-solid '+DICON[d]+' text-slate-400"></i>'+esc(d)+'<span class="text-xs font-normal text-slate-400" id="gn-'+DOM.indexOf(d)+'"></span></span><span class="font-mono text-sm text-emerald-400" id="gs-'+DOM.indexOf(d)+'"></span></div></td></tr>';
    ITEMS.filter(function(i){ return i.d===d; }).forEach(function(i){
      html+='<tr class="row border-b border-slate-800 hover:bg-slate-700/30 transition" data-id="'+i.id+'" data-d="'+esc(d)+'">'+
        '<td class="px-3 py-2 font-mono text-xs text-slate-400 whitespace-nowrap">'+i.id+'</td>'+
        '<td class="px-3 py-2 whitespace-nowrap"><span class="text-xs px-2 py-0.5 rounded-full font-semibold" style="background:'+DCOL[d]+'22;color:'+DCOL[d]+'">'+esc(d)+'</span></td>'+
        '<td class="px-3 py-2 text-slate-200 text-[13px] leading-snug min-w-[320px]">'+esc(i.desc)+'</td>'+
        '<td class="px-3 py-2 font-mono text-xs text-slate-400 text-center">'+i.u+'</td>'+
        '<td class="px-3 py-2"><input id="q-'+i.id+'" data-k="q" data-id="'+i.id+'" type="number" min="0" step="any" value="'+i.q+'" class="w-28 bg-slate-900 border border-slate-600 rounded-md px-2 py-1 text-right font-mono text-[13px] text-slate-100 focus:outline-none focus:border-emerald-500" aria-label="Quantity for '+i.id+'"></td>'+
        '<td class="px-3 py-2"><input id="r-'+i.id+'" data-k="r" data-id="'+i.id+'" type="number" min="0" step="any" value="'+i.r+'" class="w-32 bg-slate-900 border border-slate-600 rounded-md px-2 py-1 text-right font-mono text-[13px] text-slate-100 focus:outline-none focus:border-emerald-500" aria-label="Unit rate for '+i.id+'"></td>'+
        '<td class="px-3 py-2 text-right font-mono text-[13px] text-slate-100 whitespace-nowrap" id="t-'+i.id+'"></td></tr>';
    });
  });
  $('#boq-body').innerHTML=html;
  $('#boq-body').addEventListener('input',function(e){
    var t=e.target; if(!t.dataset||!t.dataset.id) return;
    var it=ITEMS.filter(function(x){ return x.id===t.dataset.id; })[0]; var v=parseFloat(t.value);
    it[t.dataset.k] = isNaN(v)?0:Math.max(0,v); recalc();
  });
  $('#c-reset').addEventListener('click',function(){
    ITEMS.forEach(function(i){ i.q=i.bq; i.r=i.br; $('#q-'+i.id).value=i.q; $('#r-'+i.id).value=i.r; });
    S.it=32; S.gc=24/340; S.ins=6/340; S.cont=14/340; S.fee=.04; S.tier=3;
    $('#c-it').value=32; $('#c-gc').value=pct(S.gc); $('#c-ins').value=pct(S.ins); $('#c-cont').value=pct(S.cont); $('#c-fee').value=pct(S.fee); $('#c-tier').value='3';
    recalc();
  });
  $('#c-export').addEventListener('click',exportCSV);
  /* charts */
  if(window.Chart){
    charts.mix=new Chart($('#ch-mix'),{type:'doughnut',data:{labels:DOM,datasets:[{data:[0,0,0,0,0],backgroundColor:DOM.map(function(d){return DCOL[d];}),borderColor:'#1e293b',borderWidth:3,hoverOffset:6}]},options:{responsive:true,maintainAspectRatio:false,cutout:'62%',plugins:{legend:{position:'bottom',labels:{boxWidth:10,boxHeight:10,padding:14,usePointStyle:true}},tooltip:{callbacks:{label:function(c){ return ' '+c.label+': '+fM(c.parsed,1)+' ('+(c.parsed/sumsCache.direct*100).toFixed(1)+'%)'; }}}}}});
    charts.mw=new Chart($('#ch-mw'),{type:'bar',data:{labels:DOM,datasets:[{label:'$M per MW of IT load',data:[0,0,0,0,0],backgroundColor:DOM.map(function(d){return DCOL[d]+'cc';}),borderColor:DOM.map(function(d){return DCOL[d];}),borderWidth:1.5,borderRadius:6}]},options:{indexAxis:'y',responsive:true,maintainAspectRatio:false,plugins:{legend:{display:false},tooltip:{callbacks:{label:function(c){ return ' $'+c.parsed.x.toFixed(2)+'M per MW'; }}}},scales:{x:{beginAtZero:true,ticks:{callback:function(v){return '$'+v+'M';}},grid:{color:'rgba(148,163,184,.1)'}},y:{grid:{display:false}}}}});
  }
  recalc(); applyFilter();
}
var sumsCache={direct:1};
function recalc(){
  var s=sums(); sumsCache=s;
  ITEMS.forEach(function(i){ var c=$('#t-'+i.id); if(c) c.textContent=fm(tot(i));
    var qi=$('#q-'+i.id), ri=$('#r-'+i.id); if(qi) qi.classList.toggle('!border-amber-400', i.q!==i.bq); if(ri) ri.classList.toggle('!border-amber-400', i.r!==i.br); });
  DOM.forEach(function(d){ var n=ITEMS.filter(function(i){return i.d===d;}).length; $('#gn-'+DOM.indexOf(d)).textContent='  '+n+' items · '+(s.direct?(s.by[d]/s.direct*100).toFixed(1):0)+'% of direct'; $('#gs-'+DOM.indexOf(d)).textContent=fM(s.by[d],2); });
  var mw=S.it||1;
  $('#k-direct').textContent=fM(s.direct,1); $('#k-gmp').textContent=fM(s.gmp,1);
  $('#k-cmw').textContent='$'+(s.direct/mw/1e6).toFixed(2)+'M'; $('#k-gmw').textContent='$'+(s.gmp/mw/1e6).toFixed(2)+'M';

  var dd=(s.gmp-BASE_GMP)/BASE_GMP*100, el=$('#k-gmp-d');
  el.textContent=(Math.abs(dd)<0.005?'Baseline':(dd>0?'+':'')+dd.toFixed(2)+'% vs baseline GMP'); el.className='text-xs font-semibold '+(Math.abs(dd)<0.005?'text-slate-400':(dd>0?'text-amber-400':'text-emerald-400'));
  $('#k-direct-s').textContent='across 5 domains, '+ITEMS.length+' lines';
  $('#b-direct').textContent=fm(s.direct); $('#b-gc').textContent=fm(s.gc); $('#b-ins').textContent=fm(s.ins); $('#b-cont').textContent=fm(s.cont); $('#b-cost').textContent=fm(s.cost); $('#b-fee').textContent=fm(s.fee); $('#b-gmp').textContent=fm(s.gmp);
  $('#f-direct').textContent=fm(s.direct);
  var big=DOM.slice().sort(function(a,b){return s.by[b]-s.by[a];})[0]; $('#k-big').textContent=big; $('#k-big-s').textContent=(s.by[big]/s.direct*100).toFixed(1)+'% of direct cost';
  if(charts.mix){ charts.mix.data.datasets[0].data=DOM.map(function(d){return s.by[d];}); charts.mix.update('none'); }
  if(charts.mw){ charts.mw.data.datasets[0].data=DOM.map(function(d){return s.by[d]/mw/1e6;}); charts.mw.update('none'); }
}
function applyFilter(){
  $$('#c-chips .chip').forEach(function(b){ var on=b.getAttribute('data-f')===S.filter; b.className='chip px-3 py-1.5 rounded-full text-xs font-semibold border transition '+(on?'bg-indigo-500 border-indigo-400 text-white':'border-slate-600 text-slate-300 hover:bg-slate-700'); });
  var shown={}; var vis=0;
  $$('#boq-body tr.row').forEach(function(tr){
    var it=ITEMS.filter(function(x){return x.id===tr.dataset.id;})[0];
    var ok=(S.filter==='All'||it.d===S.filter) && (!S.q || (it.id+' '+it.d+' '+it.desc+' '+it.u).toLowerCase().indexOf(S.q)>=0);
    tr.hidden=!ok; if(ok){ shown[it.d]=1; vis++; }
  });
  $$('#boq-body tr.grp').forEach(function(tr){ tr.hidden=!shown[tr.dataset.g]; });
  $('#c-count').textContent=vis+' of '+ITEMS.length+' lines shown';
}
/* ---- CSV export ---- */
function csvCell(v){ var s=String(v); return /[",\n]/.test(s) ? '"'+s.replace(/"/g,'""')+'"' : s; }
function buildCSV(){
  var s=sums(), L=[['Item ID','Discipline','Detailed Technical Description','Unit','Quantity','Unit Rate ($)','Total Cost ($)']];
  ITEMS.forEach(function(i){ L.push([i.id,i.d,i.desc,i.u,i.q,i.r,Math.round(tot(i)*100)/100]); });
  L.push([]); L.push(['','','Direct trade cost','','','',Math.round(s.direct)]);
  L.push(['','','General conditions ('+(S.gc*100).toFixed(2)+'% of direct)','','','',Math.round(s.gc)]);
  L.push(['','','Insurance, bonds and taxes ('+(S.ins*100).toFixed(2)+'%)','','','',Math.round(s.ins)]);
  L.push(['','','Contingency ('+(S.cont*100).toFixed(2)+'%)','','','',Math.round(s.cont)]);
  L.push(['','','Total cost','','','',Math.round(s.cost)]);
  L.push(['','','Fee ('+(S.fee*100).toFixed(2)+'% margin on price)','','','',Math.round(s.fee)]);
  L.push(['','','GMP','','','',Math.round(s.gmp)]);
  L.push(['','','GMP per MW of IT load ('+S.it+' MW)','','','',Math.round(s.gmp/S.it)]);
  return L.map(function(r){ return r.map(csvCell).join(','); }).join('\r\n');
}
function toast(msg,ok){ var t=$('#pcd-toast'); t.textContent=msg; t.className='fixed bottom-6 left-1/2 -translate-x-1/2 z-[80] px-4 py-2.5 rounded-lg text-sm font-semibold shadow-xl '+(ok?'bg-emerald-500 text-slate-950':'bg-slate-700 text-slate-100'); t.hidden=false; clearTimeout(toast._t); toast._t=setTimeout(function(){ t.hidden=true; },3200); }
function exportCSV(){
  var csv=buildCSV(), name='Delta-Ridge-BOQ-'+(S.tier===4?'TierIV':'TierIII')+'.csv';
  Promise.resolve(window.claude&&window.claude.use?window.claude.use('downloads'):null).then(function(dl){
    if(!dl) throw {code:'unavailable'};
    return dl.save({filename:name,data:csv}).then(function(){ toast('CSV saved: '+name,true); });
  }).catch(function(err){
    if(err&&err.code==='declined') return;
    $('#csv-text').value=csv; $('#csv-modal').hidden=false; $('#csv-name').textContent=name;
  });
}
$('#csv-close').addEventListener('click',function(){ $('#csv-modal').hidden=true; });
$('#csv-copy').addEventListener('click',function(){
  var ta=$('#csv-text'); ta.select();
  var done=function(){ toast('CSV copied. Paste into Excel or save as .csv',true); };
  if(navigator.clipboard&&navigator.clipboard.writeText){ navigator.clipboard.writeText(ta.value).then(done,function(){ safe(function(){document.execCommand('copy');}); done(); }); } else { safe(function(){document.execCommand('copy');}); done(); }
});

/* =================================================================
   TAB 2 - TIMELINE (CSS Gantt)
================================================================= */
var DAY=864e5, T0=new Date('2026-10-01T00:00:00'), T1=new Date('2028-10-01T00:00:00'), SPAN=T1-T0;
var PH=[
 {id:1,name:'Initiation & Permitting',start:'2026-10-05',end:'2027-03-01',crit:1,col:'#6366f1',act:100,note:'Early works agreement, utility application, permits, basis of design, long-lead purchase orders'},
 {id:2,name:'Civil & Shell Construction',start:'2027-02-15',end:'2027-10-25',crit:1,col:'#3b82f6',act:80,note:'Sitework, foundations, structure, roof and envelope to dry-in'},
 {id:3,name:'Fit-Out & MEP Installation',start:'2027-08-23',end:'2028-06-26',crit:1,col:'#06b6d4',act:5,note:'Equipment delivery and setting, electrical, cooling, fire protection; Halls 2 to 4 fit-out'},
 {id:4,name:'Network & Systems Integration',start:'2027-11-01',end:'2028-06-12',crit:0,col:'#14b8a6',act:0,note:'BMS and EPMS controls, structured cabling, carrier entrance, security integration'},
 {id:5,name:'Commissioning & IST',start:'2028-01-10',end:'2028-08-07',crit:1,col:'#10b981',act:0,note:'Levels 3 to 5, integrated systems test for Hall 1, then Halls 2 to 4'},
 {id:6,name:'Handover & Hand-off',start:'2028-03-13',end:'2028-08-14',crit:1,col:'#84cc16',act:0,note:'Hall-by-hall ready-for-service, punch list, O&M training, as-builts, final account'}
];
var DEP=[{f:1,t:2,type:'FS'},{f:2,t:3,type:'FS'},{f:3,t:4,type:'SS'},{f:3,t:5,type:'SS'},{f:5,t:6,type:'SS'}];
var MS=[{n:'NTP',d:'2027-01-04'},{n:'Hall 1 RFS',d:'2028-03-13'},{n:'Hall 2 RFS',d:'2028-05-15'},{n:'Hall 4 complete',d:'2028-08-14'}];
var DD='2027-09-15';
function D(s){ return new Date(s+'T00:00:00'); }
function px(d){ return ((d-T0)/SPAN*100); }
function planned(p,dd){ var a=D(p.start), b=D(p.end); return Math.max(0,Math.min(100,(dd-a)/(b-a)*100)); }
function fd(s){ return D(s).toLocaleDateString('en-US',{month:'short',day:'numeric',year:'numeric'}); }
function status(p,pl){
  if(p.act>=100) return ['Complete','bg-emerald-500/15 text-emerald-300 border-emerald-500/40'];
  if(pl===0 && p.act===0) return ['Not started','bg-slate-700/60 text-slate-300 border-slate-600'];
  if(p.act>=pl-3) return ['On track','bg-emerald-500/15 text-emerald-300 border-emerald-500/40'];
  if(p.act>=pl-10) return ['Watch','bg-amber-500/15 text-amber-300 border-amber-500/40'];
  return ['Behind','bg-rose-500/15 text-rose-300 border-rose-500/40'];
}
function initTime(){
  $('#dd').value=DD;
  $('#dd').addEventListener('input',function(e){ if(e.target.value){ DD=e.target.value; renderTime(); } });
  $('#t-reset').addEventListener('click',function(){ DD='2027-09-15'; $('#dd').value=DD; var a=[100,80,5,0,0,0]; PH.forEach(function(p,i){ p.act=a[i]; }); renderTime(); });
  /* month header */
  var mh='', yh='', m=new Date(T0.getFullYear(),T0.getMonth(),1), names=['J','F','M','A','M','J','J','A','S','O','N','D'];
  while(m<T1){ var nx=new Date(m.getFullYear(),m.getMonth()+1,1), l=px(m), w=px(nx)-l; mh+='<div class="absolute top-0 bottom-0 border-l border-slate-700/70 text-[10px] font-mono text-slate-400 pl-1 pt-1" style="left:'+l+'%;width:'+w+'%">'+names[m.getMonth()]+'</div>';
    if(m.getMonth()===0||m===T0){ yh+='<div class="absolute top-0 text-[11px] font-bold tracking-widest text-slate-300" style="left:'+Math.max(0,l)+'%">'+m.getFullYear()+'</div>'; }
    m=nx; }
  yh+='<div class="absolute top-0 text-[11px] font-bold tracking-widest text-slate-300" style="left:0">2026</div>';
  $('#g-months').innerHTML=mh; $('#g-years').innerHTML=yh.replace(/<div class="absolute top-0[^>]*left:0">2026<\/div>/,'<div class="absolute top-0 text-[11px] font-bold tracking-widest text-slate-300" style="left:0">2026</div>');
  /* rows */
  var rows='';
  PH.forEach(function(p){
    var l=px(D(p.start)), w=px(D(p.end))-l;
    rows+='<div class="flex items-stretch border-b border-slate-800" style="height:62px"><div class="w-28 sm:w-56 shrink-0 pr-3 flex flex-col justify-center"><div class="text-[13px] font-semibold text-slate-100 leading-tight">'+p.id+'. '+esc(p.name)+'</div><div class="text-[11px] text-slate-400 font-mono mt-0.5">'+fd(p.start)+' → '+fd(p.end)+'</div></div>'+
    '<div class="relative flex-1"><div class="gbar absolute top-3 rounded-md overflow-hidden cursor-pointer" id="gb-'+p.id+'" data-p="'+p.id+'" tabindex="0" style="left:'+l+'%;width:'+w+'%;height:30px;background:'+p.col+'33;border:1.5px solid '+p.col+'"><div class="gfill absolute inset-y-0 left-0" id="gf-'+p.id+'" style="background:'+p.col+'"></div><div class="absolute inset-0 flex items-center px-2 text-[11px] font-bold font-mono text-white drop-shadow" id="gl-'+p.id+'"></div></div><div class="absolute top-[44px] text-[10px] font-mono text-slate-500" style="left:'+l+'%">'+(p.crit?'<i class="fa-solid fa-diamond text-amber-400 text-[8px] mr-1"></i>critical path':'near-critical')+'</div></div></div>';
  });
  rows+='<div class="flex items-stretch" style="height:100px"><div class="w-28 sm:w-56 shrink-0 pr-3 flex items-center text-[13px] font-semibold text-amber-300"><i class="fa-solid fa-flag-checkered mr-2"></i>Milestones</div><div class="relative flex-1" id="g-ms"></div></div>';
  $('#g-rows').innerHTML=rows;
  $('#g-ms').innerHTML=MS.map(function(m,i){ var l=px(D(m.d)); return '<div class="absolute" style="left:'+l+'%;top:'+(i%2?48:4)+'px;transform:translateX(-50%)"><div class="w-3.5 h-3.5 rotate-45 bg-amber-400 border-2 border-slate-900 mx-auto"></div><div class="text-[10px] font-mono text-amber-200 whitespace-nowrap mt-1 text-center" style="transform:translateX('+(i===3?'-30%':'0')+')">'+m.n+'<br><span class="text-slate-400">'+fd(m.d).replace(', 20','’')+'</span></div></div>'; }).join('');
  $$('.gbar').forEach(function(b){ var go=function(){ var p=PH[+b.dataset.p-1]; $('#g-detail').innerHTML='<b class="text-slate-100">'+p.id+'. '+esc(p.name)+'</b> · '+fd(p.start)+' → '+fd(p.end)+' · '+Math.round((D(p.end)-D(p.start))/DAY)+' days · '+(p.crit?'<span class="text-amber-300">on the critical path</span>':'near-critical')+'<br><span class="text-slate-400">'+esc(p.note)+'</span>'; }; b.addEventListener('click',go); b.addEventListener('keydown',function(e){ if(e.key==='Enter'||e.key===' '){ e.preventDefault(); go(); } }); });
  /* dependency table */
  $('#dep-body').innerHTML=PH.map(function(p){
    var deps=DEP.filter(function(d){ return d.t===p.id; });
    var txt=deps.length?deps.map(function(d){ var pr=PH[d.f-1], lag=Math.round((d.type==='FS'?D(p.start)-D(pr.end):D(p.start)-D(pr.start))/DAY); return '<span class="font-mono text-xs"><span class="text-indigo-300">P'+d.f+'</span> '+d.type+(lag>=0?' +':' ')+lag+'d</span>'; }).join('<br>'):'<span class="text-slate-500 text-xs">none (project start)</span>';
    return '<tr class="border-b border-slate-800"><td class="px-3 py-2 text-[13px] text-slate-100 font-semibold">P'+p.id+' '+esc(p.name)+'</td><td class="px-3 py-2">'+txt+'</td><td class="px-3 py-2 font-mono text-xs text-slate-300 whitespace-nowrap">'+fd(p.start)+'</td><td class="px-3 py-2 font-mono text-xs text-slate-300 whitespace-nowrap">'+fd(p.end)+'</td><td class="px-3 py-2 font-mono text-xs text-slate-300 text-right">'+Math.round((D(p.end)-D(p.start))/DAY)+'</td><td class="px-3 py-2 font-mono text-xs text-right" id="pl-'+p.id+'"></td><td class="px-3 py-2 text-right"><input id="ac-'+p.id+'" data-p="'+p.id+'" type="number" min="0" max="100" step="1" value="'+p.act+'" class="w-20 bg-slate-900 border border-slate-600 rounded-md px-2 py-1 text-right font-mono text-[13px] text-slate-100 focus:outline-none focus:border-emerald-500" aria-label="Actual percent complete, phase '+p.id+'"></td><td class="px-3 py-2" id="st-'+p.id+'"></td></tr>';
  }).join('');
  $$('#dep-body input').forEach(function(i){ i.addEventListener('input',function(){ var v=parseFloat(i.value); PH[+i.dataset.p-1].act=isNaN(v)?0:Math.max(0,Math.min(100,v)); renderTime(); }); });
  window.addEventListener('resize',function(){ if(current==='time') drawDeps(); });
  renderTime();
}
function renderTime(){
  var dd=D(DD), totD=0, pl=0, ac=0;
  PH.forEach(function(p){
    var d=(D(p.end)-D(p.start))/DAY, pp=planned(p,dd); totD+=d; pl+=pp*d; ac+=p.act*d;
    var w=$('#gf-'+p.id); w.style.width=Math.max(0,Math.min(100,p.act))+'%';
    $('#gl-'+p.id).textContent=p.act+'%'+(pp>0&&pp<100?'  (plan '+Math.round(pp)+'%)':'');
    $('#pl-'+p.id).textContent=Math.round(pp)+'%';
    var s=status(p,pp); $('#st-'+p.id).innerHTML='<span class="inline-block text-[11px] font-semibold px-2 py-0.5 rounded-full border '+s[1]+'">'+s[0]+'</span>';
    var bar=$('#gb-'+p.id); var old=$('#gp-'+p.id); if(old) old.remove();
    if(pp>0&&pp<100){ var m=document.createElement('div'); m.id='gp-'+p.id; m.className='absolute top-0 bottom-0 w-0.5 bg-white/90'; m.style.left=pp+'%'; m.title='Planned '+Math.round(pp)+'%'; bar.appendChild(m); }
  });
  pl/=totD; ac/=totD; var spi=pl>0?ac/pl:1;
  $('#t-pl').textContent=pl.toFixed(1)+'%'; $('#t-ac').textContent=ac.toFixed(1)+'%';
  var e=$('#t-spi'); e.textContent=spi.toFixed(2); e.className='text-3xl font-extrabold tabular-nums '+(spi>=0.97?'text-emerald-400':spi>=0.9?'text-amber-400':'text-rose-400');
  $('#t-spi-s').textContent=spi>=0.97?'on or ahead of plan':spi>=0.9?'slipping, recover float':'behind: recovery plan needed';
  var rfs=D('2028-03-13'), left=Math.round((rfs-dd)/DAY);
  $('#t-rfs').textContent=left>=0?left+' days':Math.abs(left)+' days past';
  $('#t-dd').textContent=fd(DD);
  var dl=$('#g-dd'); dl.style.left=px(dd)+'%'; dl.hidden = (dd<T0||dd>T1);
  drawDeps();
}
function drawDeps(){
  var box=$('#g-rows'), svg=$('#g-svg'); if(!box||!svg||box.offsetWidth===0) return;
  var b=box.getBoundingClientRect(), W=box.offsetWidth, H=box.offsetHeight; svg.setAttribute('width',W); svg.setAttribute('height',H); svg.setAttribute('viewBox','0 0 '+W+' '+H);
  var out='<defs><marker id="pcd-ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" markerUnits="userSpaceOnUse" orient="auto"><path d="M0 0L10 5L0 10z" fill="#fbbf24"/></marker></defs>';
  DEP.forEach(function(d){
    var a=$('#gb-'+d.f).getBoundingClientRect(), c=$('#gb-'+d.t).getBoundingClientRect();
    var x1=(d.type==='FS'?a.right:a.left)-b.left, y1=a.top+a.height/2-b.top, x2=c.left-b.left, y2=c.top+c.height/2-b.top;
    var x1o = d.type==='FS' ? x1 : x1;
    var path;
    if(d.type==='FS'){ var mx=Math.max(x1+10,Math.min(x2-10,(x1+x2)/2)); path='M'+x1+' '+y1+' H'+(x1+8)+' V'+(y2-17)+' H'+(x2-8)+' V'+y2+' H'+(x2-1); if(x2<x1+16){ path='M'+x1+' '+y1+' H'+(x1+10)+' V'+(y1+31)+' H'+(x2-10)+' V'+y2+' H'+(x2-1); } }
    else { path='M'+x1+' '+(a.bottom-b.top)+' V'+y2+' H'+(x2-1); }
    out+='<path d="'+path+'" fill="none" stroke="#fbbf24" stroke-width="1.5" stroke-dasharray="4 3" marker-end="url(#pcd-ar)" opacity=".85"/>';
  });
  svg.innerHTML=out;
}

/* =================================================================
   TAB 3 - OPERATIONS (RACI)
================================================================= */
var ROLES=[['Client / Owner PM','fa-user-tie'],['Lead Architect','fa-compass-drafting'],['Quantity Surveyor','fa-calculator'],['MEP General Contractor','fa-helmet-safety'],['Commissioning Agent (CxA)','fa-clipboard-check']];
var RP=['Initiation & Permitting','Civil & Shell Construction','Fit-Out & MEP Installation','Network & Systems Integration','Commissioning & IST','Handover & Hand-off'];
var RACI=[
 [0,'Business case, IT load and Tier III / IV topology brief','A/R','C','C','I','C'],
 [0,'Site selection, due diligence and geotechnical survey','A','R','I','C','I'],
 [0,'Utility power application and interconnection agreement','A/R','C','I','C','I'],
 [0,'Permits, zoning and generator air permit','A','R','I','C','I'],
 [0,'Basis of Design and redundancy architecture (N+1 / 2N)','A','R','C','C','C'],
 [0,'Owner’s Project Requirements (OPR) and Cx plan','A','C','I','C','R'],
 [0,'Cost plan, budget and GMP','A','C','R','C','I'],
 [0,'Procurement strategy and long-lead purchase orders','A','C','C','R','C'],
 [1,'Mobilization, site logistics and safety plan','I','I','I','A/R','I'],
 [1,'Earthwork, foundations and slab','I','C','C','A/R','I'],
 [1,'Structural shell, envelope and dry-in','I','C','C','A/R','I'],
 [1,'Shop drawing and submittal review (structure)','I','A/R','I','R','I'],
 [1,'Utility substation construction and energization','A','C','I','R','C'],
 [1,'Monthly pay applications and cost reports','A','C','R','R','I'],
 [2,'Equipment receiving, rigging and setting','I','I','I','A/R','C'],
 [2,'Electrical installation: MV, LV, busway and grounding','I','C','C','A/R','C'],
 [2,'Cooling plant, piping and containment installation','I','C','C','A/R','C'],
 [2,'Fire protection and life-safety installation','I','C','I','A/R','I'],
 [2,'Change order pricing and approval','A','C','R','R','I'],
 [2,'Installation inspections and pre-functional checks (L2)','I','C','I','R','A'],
 [3,'BMS and EPMS controls integration','C','C','I','A/R','C'],
 [3,'Structured cabling backbone and carrier entrance','A','C','I','R','I'],
 [3,'Security and access control integration','A','C','I','R','C'],
 [3,'Point-to-point and network failover verification','I','I','I','R','A'],
 [4,'Factory witness tests, L1 (generators, UPS, switchgear, chillers)','I','I','I','R','A'],
 [4,'Start-up and pre-functional tests, L3','I','C','I','R','A'],
 [4,'Functional performance tests, L4','C','C','I','R','A'],
 [4,'Integrated systems test (IST), L5','C','C','I','R','A/R'],
 [4,'Issue log closure and Cx report','I','I','I','R','A/R'],
 [5,'Punch list and deficiency closure','I','R','I','A/R','C'],
 [5,'O&M manuals, as-builts and operator training','I','C','I','A/R','C'],
 [5,'Final account, retainage release and cost reconciliation','A','C','R','R','I'],
 [5,'Ready-for-service acceptance and handover','A','C','I','R','R'],
 [5,'Lessons learned and Tier certification documentation','A','R','I','C','R']
];
var RF='All';
function pill(t){
  var m={R:'bg-indigo-500 text-white',A:'bg-emerald-500 text-slate-950',C:'bg-amber-400/90 text-slate-900',I:'bg-slate-600 text-slate-200'};
  return t.split('/').map(function(x){ return '<span class="inline-flex items-center justify-center w-7 h-7 rounded-md text-xs font-extrabold '+(m[x]||'')+'">'+x+'</span>'; }).join('<span class="text-slate-500 mx-0.5">/</span>');
}
function initOps(){
  var fc=['All'].concat(RP);
  $('#r-chips').innerHTML=fc.map(function(c,i){ return '<button type="button" data-f="'+i+'" class="rchip px-3 py-1.5 rounded-full text-xs font-semibold border transition"></button>'; }).join('');
  $$('#r-chips .rchip').forEach(function(b,i){ b.textContent=i===0?'All phases':i+'. '+RP[i-1]; b.addEventListener('click',function(){ RF=i===0?'All':i-1; renderRaci(); }); });
  var th='<th class="px-3 py-3 text-left text-xs font-bold uppercase tracking-wider text-slate-300 sticky left-0 bg-slate-900 z-10 min-w-[260px]">Project phase / critical deliverable</th>'+ROLES.map(function(r){ return '<th class="px-2 py-3 text-center text-[11px] font-bold uppercase tracking-wider text-slate-300 min-w-[110px]"><i class="fa-solid '+r[1]+' text-emerald-400 block text-base mb-1"></i>'+r[0]+'</th>'; }).join('');
  $('#r-head').innerHTML=th;
  renderRaci();
  /* column highlight */
  $('#r-body').addEventListener('mouseover',function(e){ var td=e.target.closest('td[data-c]'); $$('#r-body td.hl').forEach(function(x){ x.classList.remove('hl','bg-indigo-500/10'); }); if(td){ $$('#r-body td[data-c="'+td.dataset.c+'"]').forEach(function(x){ x.classList.add('hl','bg-indigo-500/10'); }); } });
  /* validation + load chart */
  var okRows=RACI.filter(function(r){ return r.slice(2).filter(function(c){ return c.indexOf('A')>=0; }).length===1 && r.slice(2).some(function(c){ return c.indexOf('R')>=0; }); }).length;
  $('#r-valid').innerHTML='<i class="fa-solid fa-circle-check mr-1"></i>'+okRows+' of '+RACI.length+' rows pass the rule: exactly one Accountable, at least one Responsible';
  $('#r-valid').className='text-xs font-semibold px-3 py-1.5 rounded-full border '+(okRows===RACI.length?'bg-emerald-500/10 text-emerald-300 border-emerald-500/40':'bg-rose-500/10 text-rose-300 border-rose-500/40');
  var A=[0,0,0,0,0], R=[0,0,0,0,0], C=[0,0,0,0,0];
  RACI.forEach(function(r){ r.slice(2).forEach(function(c,i){ if(c.indexOf('A')>=0) A[i]++; if(c.indexOf('R')>=0) R[i]++; if(c==='C') C[i]++; }); });
  $('#r-cards').innerHTML=ROLES.map(function(r,i){ return '<div class="bg-slate-800 border border-slate-700 rounded-xl p-3"><div class="text-[11px] uppercase tracking-wider text-slate-400 font-semibold"><i class="fa-solid '+r[1]+' text-emerald-400 mr-1.5"></i>'+r[0]+'</div><div class="mt-2 grid grid-cols-3 gap-2"><div><div class="text-2xl font-extrabold text-emerald-400 tabular-nums">'+A[i]+'</div><div class="text-[10px] uppercase text-slate-400">Acct.</div></div><div><div class="text-2xl font-extrabold text-indigo-400 tabular-nums">'+R[i]+'</div><div class="text-[10px] uppercase text-slate-400">Resp.</div></div><div><div class="text-2xl font-extrabold text-amber-300 tabular-nums">'+C[i]+'</div><div class="text-[10px] uppercase text-slate-400">Cons.</div></div></div></div>'; }).join('');
  if(window.Chart){ new Chart($('#ch-raci'),{type:'bar',data:{labels:['Owner PM','Architect','QS','MEP GC','CxA'],datasets:[{label:'Accountable',data:A,backgroundColor:'#10b981',borderRadius:4},{label:'Responsible',data:R,backgroundColor:'#6366f1',borderRadius:4}]},options:{responsive:true,maintainAspectRatio:false,plugins:{legend:{position:'bottom',labels:{boxWidth:10,usePointStyle:true}}},scales:{x:{grid:{display:false}},y:{beginAtZero:true,ticks:{precision:0}}}}}); }
}
function renderRaci(){
  $$('#r-chips .rchip').forEach(function(b,i){ var on=(RF==='All'&&i===0)||(RF===i-1); b.className='rchip px-3 py-1.5 rounded-full text-xs font-semibold border transition '+(on?'bg-indigo-500 border-indigo-400 text-white':'border-slate-600 text-slate-300 hover:bg-slate-700'); });
  var h='', last=-1;
  RACI.forEach(function(r){
    if(RF!=='All' && r[0]!==RF) return;
    if(r[0]!==last){ last=r[0]; h+='<tr><td colspan="6" class="px-4 py-2 bg-slate-900/90 sticky left-0"><span class="inline-flex items-center gap-2 text-xs font-bold uppercase tracking-wider" style="color:'+PH[r[0]].col+'"><span class="w-5 h-5 rounded-md inline-flex items-center justify-center text-[11px] text-slate-900 font-extrabold" style="background:'+PH[r[0]].col+'">'+(r[0]+1)+'</span>'+RP[r[0]]+'</span></td></tr>'; }
    h+='<tr class="border-b border-slate-800 hover:bg-slate-700/25"><td class="px-4 py-2.5 text-[13px] text-slate-200 sticky left-0 bg-slate-800 z-[1] min-w-[260px]">'+esc(r[1])+'</td>'+r.slice(2).map(function(c,i){ return '<td data-c="'+i+'" class="px-2 py-2.5 text-center whitespace-nowrap">'+pill(c)+'</td>'; }).join('')+'</tr>';
  });
  $('#r-body').innerHTML=h;
}

/* =================================================================
   BOOT
================================================================= */
var first = safe(function(){ return localStorage.getItem('pcd-tab'); });
show(tabs.indexOf(first)>=0 ? first : 'fin');
})();

</script>
<a href="index.html" id="xm-home" style="position:fixed;right:max(12px,env(safe-area-inset-right,0px));bottom:calc(12px + env(safe-area-inset-bottom,0px));z-index:2147483000;font:600 13px/1 system-ui,sans-serif;background:#0E1A24;color:#fff;padding:10px 14px;border-radius:999px;text-decoration:none;box-shadow:0 2px 10px rgba(0,0,0,.35);border:1px solid rgba(255,255,255,.25)">&larr; Xemma home</a></body></html>